  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {da00ce0b-1a8c-4a37-95ca-c38ed862e1e5}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {d67780e9-082d-4363-9384-cda243ef204d}, !- Handle
  Node 62,                                !- Name
  {688b96de-2146-4f20-abdb-711e8870f491}, !- Inlet Port
  {e1b0b510-e609-4ec1-94c8-63f7f016e202}; !- Outlet Port

OS:Connection,
  {688b96de-2146-4f20-abdb-711e8870f491}, !- Handle
  {791cc062-2234-416b-b20c-94ca4e588236}, !- Source Object
  2,                                      !- Outlet Port
  {d67780e9-082d-4363-9384-cda243ef204d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b0b510-e609-4ec1-94c8-63f7f016e202}, !- Handle
  {d67780e9-082d-4363-9384-cda243ef204d}, !- Source Object
  3,                                      !- Outlet Port
  {921cdcec-dfe2-4bf3-b706-eb027b5b793c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92ea7d8d-6b25-4d8c-a090-ff1764df2a6e}, !- Handle
  Node 63,                                !- Name
  {888fe12f-011f-4a7a-8853-e19e7599ba64}, !- Inlet Port
  {9de20bcc-ed28-465f-9a78-bbbd2e3f7bc3}; !- Outlet Port

OS:Connection,
  {9de20bcc-ed28-465f-9a78-bbbd2e3f7bc3}, !- Handle
  {92ea7d8d-6b25-4d8c-a090-ff1764df2a6e}, !- Source Object
  3,                                      !- Outlet Port
  {1f50b64b-8d2e-497f-8227-68148d60574c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888fe12f-011f-4a7a-8853-e19e7599ba64}, !- Handle
  {921cdcec-dfe2-4bf3-b706-eb027b5b793c}, !- Source Object
  4,                                      !- Outlet Port
  {92ea7d8d-6b25-4d8c-a090-ff1764df2a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1ab1040d-51a6-4904-b840-34d6d042f8ea}, !- Handle
  PTHP 20,                                !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  {f4f069b5-5337-4fb2-9e19-ba1e0ad69196}, !- Air Inlet Node Name
  {9c1a0ce5-604c-43f4-9d57-19b64b8f5138}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09e03c05-8733-4435-8013-8c2970b9a842}, !- Supply Air Fan Name
  {28befb8b-7dd0-4ef8-a611-6a0b33d003d1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b72ebbcc-61f6-4266-9221-c2b9c344db6c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {28a17f92-1df8-410f-bceb-10b9dabe90e4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {09e03c05-8733-4435-8013-8c2970b9a842}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {28befb8b-7dd0-4ef8-a611-6a0b33d003d1}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d750e9ca-cdb0-4fc2-9160-0db913b80630}, !- Total Heating Capacity Function of Temperature Curve Name
  {ecb94ec4-12ee-4658-b2a6-17795609fd53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {caf36f1e-0245-4561-85b9-8d5140afcdc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a758e97-25ac-46ce-a214-768ec72eb75c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c19b351-a1c6-4daa-b35a-dd32c369a52f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b72ebbcc-61f6-4266-9221-c2b9c344db6c}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8155fe53-9de2-4230-bc9f-117a915daa82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4bf0bbf3-16fe-42c2-b652-5eaf5afa0705}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3f1c176d-06f8-4ac8-805c-37893ebf6fe6}, !- Energy Input Ratio Function of Temperature Curve Name
  {eaa5209e-6d6d-403a-b84c-fcf5cf9045e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d10a6439-9339-4e59-9f8f-821a4fd500c7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {28a17f92-1df8-410f-bceb-10b9dabe90e4}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {438f0ab9-8083-4a8a-90fa-5e6112acd671}, !- Handle
  Node 64,                                !- Name
  {1560498c-a257-4119-bebc-fb748f4aff28}, !- Inlet Port
  {f4f069b5-5337-4fb2-9e19-ba1e0ad69196}; !- Outlet Port

OS:Connection,
  {1560498c-a257-4119-bebc-fb748f4aff28}, !- Handle
  {99e2a983-f8b9-4795-a155-35adfc94fde1}, !- Source Object
  2,                                      !- Outlet Port
  {438f0ab9-8083-4a8a-90fa-5e6112acd671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f069b5-5337-4fb2-9e19-ba1e0ad69196}, !- Handle
  {438f0ab9-8083-4a8a-90fa-5e6112acd671}, !- Source Object
  3,                                      !- Outlet Port
  {1ab1040d-51a6-4904-b840-34d6d042f8ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdee6984-bd25-4dbd-a942-60148167b411}, !- Handle
  Node 65,                                !- Name
  {9c1a0ce5-604c-43f4-9d57-19b64b8f5138}, !- Inlet Port
  {d27b96df-32d7-44fb-b972-0d6c7a496fa1}; !- Outlet Port

OS:Connection,
  {d27b96df-32d7-44fb-b972-0d6c7a496fa1}, !- Handle
  {bdee6984-bd25-4dbd-a942-60148167b411}, !- Source Object
  3,                                      !- Outlet Port
  {3f57ddb7-5d64-4e2d-ae4a-ee644a035524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1a0ce5-604c-43f4-9d57-19b64b8f5138}, !- Handle
  {1ab1040d-51a6-4904-b840-34d6d042f8ea}, !- Source Object
  4,                                      !- Outlet Port
  {bdee6984-bd25-4dbd-a942-60148167b411}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {270d3973-1785-4805-a19d-f80a971c31ba}, !- Handle
  PTHP 21,                                !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  {78c148df-4947-4d79-9d88-5a13da555eed}, !- Air Inlet Node Name
  {bd5366d5-7181-401e-8401-a05ba09f6e41}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {32f3fe69-ef53-4d82-864b-9f4b0a6c9a9a}, !- Supply Air Fan Name
  {02e3c353-c352-4c6b-949a-58bd13b403a3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0e31dbc9-2a71-4de2-865d-ee7859c55d72}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b46ce8f1-3a52-4b83-bee7-6b3ee0ccc9ee}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {32f3fe69-ef53-4d82-864b-9f4b0a6c9a9a}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {02e3c353-c352-4c6b-949a-58bd13b403a3}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d750e9ca-cdb0-4fc2-9160-0db913b80630}, !- Total Heating Capacity Function of Temperature Curve Name
  {ecb94ec4-12ee-4658-b2a6-17795609fd53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {caf36f1e-0245-4561-85b9-8d5140afcdc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a758e97-25ac-46ce-a214-768ec72eb75c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c19b351-a1c6-4daa-b35a-dd32c369a52f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0e31dbc9-2a71-4de2-865d-ee7859c55d72}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8155fe53-9de2-4230-bc9f-117a915daa82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4bf0bbf3-16fe-42c2-b652-5eaf5afa0705}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3f1c176d-06f8-4ac8-805c-37893ebf6fe6}, !- Energy Input Ratio Function of Temperature Curve Name
  {eaa5209e-6d6d-403a-b84c-fcf5cf9045e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d10a6439-9339-4e59-9f8f-821a4fd500c7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b46ce8f1-3a52-4b83-bee7-6b3ee0ccc9ee}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c97c0832-a3da-4be3-a66f-825702642585}, !- Handle
  Node 66,                                !- Name
  {aafd369e-41d1-4da3-addb-30fb5ee75135}, !- Inlet Port
  {78c148df-4947-4d79-9d88-5a13da555eed}; !- Outlet Port

OS:Connection,
  {aafd369e-41d1-4da3-addb-30fb5ee75135}, !- Handle
  {675cf145-4c74-489c-b280-57ddd01d790e}, !- Source Object
  2,                                      !- Outlet Port
  {c97c0832-a3da-4be3-a66f-825702642585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c148df-4947-4d79-9d88-5a13da555eed}, !- Handle
  {c97c0832-a3da-4be3-a66f-825702642585}, !- Source Object
  3,                                      !- Outlet Port
  {270d3973-1785-4805-a19d-f80a971c31ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6f408bd-c48b-447c-a487-02d0fbff881e}, !- Handle
  Node 67,                                !- Name
  {bd5366d5-7181-401e-8401-a05ba09f6e41}, !- Inlet Port
  {e1bf01e3-e2c8-42d2-9846-b438d7709309}; !- Outlet Port

OS:Connection,
  {e1bf01e3-e2c8-42d2-9846-b438d7709309}, !- Handle
  {e6f408bd-c48b-447c-a487-02d0fbff881e}, !- Source Object
  3,                                      !- Outlet Port
  {6f127990-7cfb-4917-b551-b6a4bde6b673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5366d5-7181-401e-8401-a05ba09f6e41}, !- Handle
  {270d3973-1785-4805-a19d-f80a971c31ba}, !- Source Object
  4,                                      !- Outlet Port
  {e6f408bd-c48b-447c-a487-02d0fbff881e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {dac32d3c-c2ad-4704-8600-184940e0e059}, !- Handle
  PTHP 22,                                !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  {4b28e388-975e-411a-848f-bdc94a9da407}, !- Air Inlet Node Name
  {6ef107eb-3489-47da-9ac6-5e9a96e9f39c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e0db998-ab0a-448a-abb2-74a90368008a}, !- Supply Air Fan Name
  {b6f1146d-d625-4b76-9957-c3b58347d434}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {252b5767-819f-4cec-934e-92499ba8286e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {73aaa2f2-029d-4f83-88b1-d65255637373}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2e0db998-ab0a-448a-abb2-74a90368008a}, ! Handle
  PTHP CV Fan 22,                         ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b6f1146d-d625-4b76-9957-c3b58347d434}, !- Handle
  PTHP 1 Spd DX Htg Coil 22,              !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d750e9ca-cdb0-4fc2-9160-0db913b80630}, !- Total Heating Capacity Function of Temperature Curve Name
  {ecb94ec4-12ee-4658-b2a6-17795609fd53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {caf36f1e-0245-4561-85b9-8d5140afcdc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a758e97-25ac-46ce-a214-768ec72eb75c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c19b351-a1c6-4daa-b35a-dd32c369a52f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {252b5767-819f-4cec-934e-92499ba8286e}, !- Handle
  PTHP 1 Spd DX Clg Coil 22,              !- Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8155fe53-9de2-4230-bc9f-117a915daa82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4bf0bbf3-16fe-42c2-b652-5eaf5afa0705}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3f1c176d-06f8-4ac8-805c-37893ebf6fe6}, !- Energy Input Ratio Function of Temperature Curve Name
  {eaa5209e-6d6d-403a-b84c-fcf5cf9045e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d10a6439-9339-4e59-9f8f-821a4fd500c7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {73aaa2f2-029d-4f83-88b1-d65255637373}, ! Handle
  PTHP Elec Htg Backup Coil 22,           ! Name
  {b9b96e2a-a262-4efe-a4ef-ec9c01c73109}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {fc1490a6-e2cc-4779-9825-5a56de48ce3a}, !- Handle
  Node 68,                                !- Name
  {b593cd3a-df4a-4e41-bd12-26b88ae5f861}, !- Inlet Port
  {4b28e388-975e-411a-848f-bdc94a9da407}; !- Outlet Port

OS:Connection,
  {b593cd3a-df4a-4e41-bd12-26b88ae5f861}, !- Handle
  {1b1e7f0a-69c1-4736-98b4-d8bbe35c7806}, !- Source Object
  2,                                      !- Outlet Port
  {fc1490a6-e2cc-4779-9825-5a56de48ce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b28e388-975e-411a-848f-bdc94a9da407}, !- Handle
  {fc1490a6-e2cc-4779-9825-5a56de48ce3a}, !- Source Object
  3,                                      !- Outlet Port
  {dac32d3c-c2ad-4704-8600-184940e0e059}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e1884fb-ae27-4334-b08a-8a483e89b8aa}, !- Handle
  Node 69,                                !- Name
  {6ef107eb-3489-47da-9ac6-5e9a96e9f39c}, !- Inlet Port
  {feff458a-96cb-4dd6-9fec-37542737285b}; !- Outlet Port

OS:Connection,
  {feff458a-96cb-4dd6-9fec-37542737285b}, !- Handle
  {9e1884fb-ae27-4334-b08a-8a483e89b8aa}, !- Source Object
  3,                                      !- Outlet Port
  {05412ba4-a30a-49c0-8a46-926977f84e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef107eb-3489-47da-9ac6-5e9a96e9f39c}, !- Handle
  {dac32d3c-c2ad-4704-8600-184940e0e059}, !- Source Object
  4,                                      !- Outlet Port
  {9e1884fb-ae27-4334-b08a-8a483e89b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cbeccac2-1c05-4728-830f-e7c01665e229}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  {569f4865-cd28-4d64-909c-056b9b39248e}, !- Default Day Schedule Name
  {e1807566-5b16-417b-a29f-e3fda7b49b2e}, !- Summer Design Day Schedule Name
  {0b9fa886-8c01-4738-b541-38efa0bfde8d}, !- Winter Design Day Schedule Name
  {634e924b-aee8-4cd8-90bd-bcbe5d31e6a3}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Handle
  Temperature 80,                         !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {569f4865-cd28-4d64-909c-056b9b39248e}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6632496;                             !- Value Until Time 1

OS:Schedule:Day,
  {e1807566-5b16-417b-a29f-e3fda7b49b2e}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6632496;                             !- Value Until Time 1

OS:Schedule:Day,
  {0b9fa886-8c01-4738-b541-38efa0bfde8d}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6632496,                             !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6105416,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.5578336,                             !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  20.920938,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6632496;                             !- Value Until Time 5

OS:Schedule:Day,
  {634e924b-aee8-4cd8-90bd-bcbe5d31e6a3}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6632496;                             !- Value Until Time 1

OS:Schedule:Rule,
  {34766dd2-f101-47be-b926-7cee0ba7bc7a}, !- Handle
  Schedule Rule 3,                        !- Name
  {cbeccac2-1c05-4728-830f-e7c01665e229}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2518a1a-5d9d-4b82-88f1-96ff5196ad3f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2518a1a-5d9d-4b82-88f1-96ff5196ad3f}, !- Handle
  Schedule Day 57,                        !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6632496,                             !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8052708,                             !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  19.947292,                              !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  20.920938,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6632496;                             !- Value Until Time 5

OS:Schedule:Rule,
  {e9ac1c07-b76a-4ca5-945c-6210b4d93575}, !- Handle
  Schedule Rule 4,                        !- Name
  {cbeccac2-1c05-4728-830f-e7c01665e229}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02c6e2c7-dd3e-4b88-94a8-7f42f347679f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02c6e2c7-dd3e-4b88-94a8-7f42f347679f}, !- Handle
  Schedule Day 58,                        !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6632496,                             !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8052708,                             !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  19.947292,                              !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20.920938,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6632496;                             !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {13dcb9c5-ed4a-480d-a86d-f580695a6a91}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {cbeccac2-1c05-4728-830f-e7c01665e229}, !- Heating Setpoint Temperature Schedule Name
  {a1dd7efe-786d-4311-8469-bf2afbcb1f0e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a1dd7efe-786d-4311-8469-bf2afbcb1f0e}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  {9d1516c8-ed42-491e-9a21-5f9868d996f9}, !- Default Day Schedule Name
  {02cfac7a-248b-40c8-b3ff-a5f8f151217a}, !- Summer Design Day Schedule Name
  {58d5f3e2-437e-4a1c-885c-3171037f12cd}, !- Winter Design Day Schedule Name
  {8e8e533a-7eb6-4e0f-9bf9-62360f585ebb}; !- Holiday Schedule Name

OS:Schedule:Day,
  {9d1516c8-ed42-491e-9a21-5f9868d996f9}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.079062;                              !- Value Until Time 1

OS:Schedule:Day,
  {02cfac7a-248b-40c8-b3ff-a5f8f151217a}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7079062,                             !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7342602,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.052708,                              !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24.079062,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7079062;                             !- Value Until Time 5

OS:Schedule:Day,
  {58d5f3e2-437e-4a1c-885c-3171037f12cd}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.079062;                              !- Value Until Time 1

OS:Schedule:Day,
  {8e8e533a-7eb6-4e0f-9bf9-62360f585ebb}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.079062;                              !- Value Until Time 1

OS:Schedule:Ruleset,
  {fccccb3e-72c6-413b-81f9-0750af1f5ab7}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  {7749bd19-ae46-4a13-b7b2-a6554ec71108}, !- Default Day Schedule Name
  {49e44a5a-0d8f-4ab5-98c3-94ec6809b7c4}, !- Summer Design Day Schedule Name
  {2d76f201-a968-40fd-9323-0aeff5c8959d}, !- Winter Design Day Schedule Name
  {28828489-9c21-4da2-8df5-bc54a03c28f7}; !- Holiday Schedule Name

OS:Schedule:Day,
  {7749bd19-ae46-4a13-b7b2-a6554ec71108}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_Sunday 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.079062;                              !- Value Until Time 1

OS:Schedule:Day,
  {49e44a5a-0d8f-4ab5-98c3-94ec6809b7c4}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 2, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7079062,                             !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7342602,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.052708,                              !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24.079062,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7079062;                             !- Value Until Time 5

OS:Schedule:Day,
  {2d76f201-a968-40fd-9323-0aeff5c8959d}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 2, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.079062;                              !- Value Until Time 1

OS:Schedule:Day,
  {28828489-9c21-4da2-8df5-bc54a03c28f7}, !- Handle
  LargeOffice Building_Setpoint_ClgSetp Schedule_Hol 2, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.079062;                              !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {60d6ba19-7be2-4a0f-9634-6f253178d80b}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {b6d7f13d-7242-45a2-a909-05fb09eefb07}, !- Heating Setpoint Temperature Schedule Name
  {fccccb3e-72c6-413b-81f9-0750af1f5ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b6d7f13d-7242-45a2-a909-05fb09eefb07}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  {b696e1b5-b4b4-4d2e-bc9d-94356a54fb46}, !- Default Day Schedule Name
  {cdaa66d1-ff02-4088-bd4b-eb48cb13657d}, !- Summer Design Day Schedule Name
  {6bf4c1c0-7f0b-46dd-bf16-476c01faaa1d}, !- Winter Design Day Schedule Name
  {1c4bb078-3abd-41ef-9864-cdd0cfe5502d}; !- Holiday Schedule Name

OS:Schedule:Day,
  {b696e1b5-b4b4-4d2e-bc9d-94356a54fb46}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_Sunday 1, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6632496;                             !- Value Until Time 1

OS:Schedule:Day,
  {cdaa66d1-ff02-4088-bd4b-eb48cb13657d}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 2, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6632496;                             !- Value Until Time 1

OS:Schedule:Day,
  {6bf4c1c0-7f0b-46dd-bf16-476c01faaa1d}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 2, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6632496,                             !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6105416,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.5578336,                             !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  20.920938,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6632496;                             !- Value Until Time 5

OS:Schedule:Day,
  {1c4bb078-3abd-41ef-9864-cdd0cfe5502d}, !- Handle
  LargeOffice Building_Setpoint_HtgSetp Schedule_Hol 2, !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6632496;                             !- Value Until Time 1

OS:Schedule:Rule,
  {b785d6d9-1741-46ea-b28e-73eab9565a25}, !- Handle
  Schedule Rule 448,                      !- Name
  {b6d7f13d-7242-45a2-a909-05fb09eefb07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {458b5a02-e489-46f2-bb87-2de174ceac33}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {458b5a02-e489-46f2-bb87-2de174ceac33}, !- Handle
  Schedule Day 59,                        !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6632496,                             !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8052708,                             !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  19.947292,                              !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  20.920938,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6632496;                             !- Value Until Time 5

OS:Schedule:Rule,
  {b3f23f27-708a-4abc-830c-876a289b4748}, !- Handle
  Schedule Rule 449,                      !- Name
  {b6d7f13d-7242-45a2-a909-05fb09eefb07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b402d1b4-84c1-4d17-a1d5-fae63e40900e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b402d1b4-84c1-4d17-a1d5-fae63e40900e}, !- Handle
  Schedule Day 60,                        !- Name
  {70eb133e-6cc4-409f-b356-2794271cfd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6632496,                             !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8052708,                             !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  19.947292,                              !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20.920938,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6632496;                             !- Value Until Time 5

OS:Schedule:Ruleset,
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling 1,   !- Name
  {df93aac7-ae2f-442d-bf8f-2c9ca028f06b}, !- Schedule Type Limits Name
  {bac8ccc7-eec8-4ab9-badc-b1588aba2cec}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {df93aac7-ae2f-442d-bf8f-2c9ca028f06b}, !- Handle
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bac8ccc7-eec8-4ab9-badc-b1588aba2cec}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cfbd3431-a995-4602-8608-e8eb7d9520de}, !- Handle
  Schedule Rule 389,                      !- Name
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6333d8de-cd4e-4517-a92a-57cfe0719e77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6333d8de-cd4e-4517-a92a-57cfe0719e77}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {93577f5f-35ea-428e-833d-30e417622720}, !- Handle
  Schedule Rule 424,                      !- Name
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93017b2b-72e3-4b93-ad5d-cd40d69d5468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93017b2b-72e3-4b93-ad5d-cd40d69d5468}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  {0643bb6c-fd80-4898-afce-83366487a2c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0643bb6c-fd80-4898-afce-83366487a2c2}, !- Handle
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {c953418a-f254-42d6-b985-9343dfbcf1a0}, !- Handle
  Schedule Rule 423,                      !- Name
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32dd4c6a-a375-4264-8a97-b5a13c3c73b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32dd4c6a-a375-4264-8a97-b5a13c3c73b6}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  {00150832-5373-4f45-82ab-3f2face943a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {00150832-5373-4f45-82ab-3f2face943a6}, !- Handle
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {c46981db-776e-4fa0-8df1-d8892539de99}, !- Handle
  Schedule Rule 388,                      !- Name
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d33934d9-3c32-43c7-8aa7-a5a2df36f384}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d33934d9-3c32-43c7-8aa7-a5a2df36f384}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {924b2495-d90a-4df5-9478-eb4e4cc8d53b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {924b2495-d90a-4df5-9478-eb4e4cc8d53b}, !- Handle
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {f9bfd152-e6aa-438a-94dc-66df677c7aff}, !- Handle
  Schedule Rule 387,                      !- Name
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {473978db-3052-4dff-976d-0836f3be783e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {473978db-3052-4dff-976d-0836f3be783e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Handle
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {a581224a-839d-49cd-a80a-3e1708ad1f92}, !- Handle
  Schedule Rule 422,                      !- Name
  {304394e6-0022-479c-8814-8031fa9de5fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1199ee31-dd24-416c-b722-8bd3683988ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1199ee31-dd24-416c-b722-8bd3683988ba}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  {89b73f09-fabf-4ac5-a5b6-366ac7ce265a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {89b73f09-fabf-4ac5-a5b6-366ac7ce265a}, !- Handle
  Temperature 66,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {211c5e9b-4fb0-4bc8-9d31-7e98216bc6f6}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {6db714ab-2617-4079-9cef-47c2c9f375af}, !- Schedule Type Limits Name
  {0028be35-8fcc-4aba-b89e-6d6cadc0737e}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {6db714ab-2617-4079-9cef-47c2c9f375af}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0028be35-8fcc-4aba-b89e-6d6cadc0737e}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:Schedule:Rule,
  {882439b0-1f8c-48f6-92ba-d92404701367}, !- Handle
  Schedule Rule 46,                       !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa29f747-eabb-4b38-a4be-3a64b7f8e551}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fa29f747-eabb-4b38-a4be-3a64b7f8e551}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {6db714ab-2617-4079-9cef-47c2c9f375af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {f4b62380-621a-4501-8c4d-3c443f07ba2a}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea510ae6-bf79-43c3-a698-87460a6526b2}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0664898c-e8ab-46df-8660-b2cd33e28085}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1708063f-2868-40fc-82dd-7ee001a60dbf}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c627e67-6739-4360-a29a-2b033afd36f2}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d8d3475-baf2-49b4-98a0-68fd7631546e}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d4a427-4198-4fcb-9602-685923c1fb5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f56bd9ae-ff1c-4588-839a-75e46c27a3e8}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a71488c-d97a-4463-8e93-e456a0944455}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee40f5c1-00ef-4168-aec3-d37c495bc064}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {241c5c04-d60d-4166-a23d-34ca417c0b52}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6423d0a5-5df1-4067-862d-cd7587a80d67}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fc30250-7266-4cb6-a85a-094fccb88b8e}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {800883b3-684d-4946-9169-507cfb9c714a}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3393b4e8-433e-4e0a-9eeb-487ce1143f81}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bc191a5-bbf2-489d-b6a6-66c25aadd55b}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58d9916c-2076-4c58-a8a5-567e295be913}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dacca83c-cc49-4d8b-ae37-40bcdf277064}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5acff903-5287-4d95-b99d-142226be6aad}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c16d507-3102-43cb-8004-e30d088ee77d}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {18097693-7427-43c3-941a-02d7ebc4c478}, !- Heating Setpoint Temperature Schedule Name
  {304394e6-0022-479c-8814-8031fa9de5fe}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {282e607d-abe6-4cb7-9502-a413ac0766e2}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  {e5ea9773-9a8f-4334-aacf-19e5ec699a16}, !- Default Day Schedule Name
  {91198e62-055a-4492-a466-bc3714130d65}, !- Summer Design Day Schedule Name
  {28ec2d6d-a489-421b-9e1b-661ea6c21e97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ea9773-9a8f-4334-aacf-19e5ec699a16}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {91198e62-055a-4492-a466-bc3714130d65}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {28ec2d6d-a489-421b-9e1b-661ea6c21e97}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {0ea62cde-71e7-4850-8770-aaff33af5b83}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fa39714f-ef46-42fb-a2bb-229e60717fef}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {116ae838-a7b8-4362-8a8c-8453ff8675bd}, !- Plant Side Inlet Node Name
  {876e69e5-3634-4b4a-9b54-bbe73f6b6050}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {091e9d4d-5685-43aa-8bf8-779bfe021db1}, !- Demand Side Inlet Node Name
  {a4d3a797-9bf3-45a7-b0f3-b6b577629a9b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2f4588fe-c0a5-4cec-a274-a25c9d7f021e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {00986825-6ac0-42db-8f87-eb739a114a50}, !- Demand Mixer Name
  {5a8de913-1cbb-45e4-8196-f219ccdbc570}, !- Demand Splitter Name
  {3df665a1-942f-416c-a501-d0e61f578aa2}, !- Supply Mixer Name
  {e12e0761-7299-4cf8-bb29-71b45a26c86f}; !- Supply Splitter Name

OS:Node,
  {686756e9-35cc-440a-9c9e-aeea67353acd}, !- Handle
  Node 70,                                !- Name
  {116ae838-a7b8-4362-8a8c-8453ff8675bd}, !- Inlet Port
  {4574e826-a3d0-4bc4-b9a8-4123fc8703ee}; !- Outlet Port

OS:Node,
  {fa39714f-ef46-42fb-a2bb-229e60717fef}, !- Handle
  Node 71,                                !- Name
  {d85ed5a7-be33-4854-a025-2117005bff4d}, !- Inlet Port
  {876e69e5-3634-4b4a-9b54-bbe73f6b6050}; !- Outlet Port

OS:Node,
  {daaed322-20fa-4ed8-8c16-b0d4c7d4dd51}, !- Handle
  Node 72,                                !- Name
  {34d2812a-49ae-4257-888c-39d57ce2abf2}, !- Inlet Port
  {16481c01-0eba-4b1d-9878-16647d89e7d4}; !- Outlet Port

OS:Connector:Mixer,
  {3df665a1-942f-416c-a501-d0e61f578aa2}, !- Handle
  Connector Mixer 1,                      !- Name
  {d85ed5a7-be33-4854-a025-2117005bff4d}, !- Outlet Branch Name
  {aed4a510-4f7a-4dbf-9ae0-9ef27c201ff4}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e12e0761-7299-4cf8-bb29-71b45a26c86f}, !- Handle
  Connector Splitter 1,                   !- Name
  {736f4e37-10c0-44ad-b3ed-25bde035ff1b}, !- Inlet Branch Name
  {34d2812a-49ae-4257-888c-39d57ce2abf2}; !- Outlet Branch Name 1

OS:Connection,
  {116ae838-a7b8-4362-8a8c-8453ff8675bd}, !- Handle
  {0ea62cde-71e7-4850-8770-aaff33af5b83}, !- Source Object
  14,                                     !- Outlet Port
  {686756e9-35cc-440a-9c9e-aeea67353acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d2812a-49ae-4257-888c-39d57ce2abf2}, !- Handle
  {e12e0761-7299-4cf8-bb29-71b45a26c86f}, !- Source Object
  3,                                      !- Outlet Port
  {daaed322-20fa-4ed8-8c16-b0d4c7d4dd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85ed5a7-be33-4854-a025-2117005bff4d}, !- Handle
  {3df665a1-942f-416c-a501-d0e61f578aa2}, !- Source Object
  2,                                      !- Outlet Port
  {fa39714f-ef46-42fb-a2bb-229e60717fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876e69e5-3634-4b4a-9b54-bbe73f6b6050}, !- Handle
  {fa39714f-ef46-42fb-a2bb-229e60717fef}, !- Source Object
  3,                                      !- Outlet Port
  {0ea62cde-71e7-4850-8770-aaff33af5b83}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b9876cee-9975-4a28-8955-2dab2eeded7b}, !- Handle
  Node 73,                                !- Name
  {091e9d4d-5685-43aa-8bf8-779bfe021db1}, !- Inlet Port
  {cd836b53-c3e8-4d07-bc04-504d8e1c3791}; !- Outlet Port

OS:Node,
  {2d49c8aa-9e2e-4593-a627-15d29bb76fb4}, !- Handle
  Node 74,                                !- Name
  {b3fb8c05-20f2-4365-879a-016d91cdecaf}, !- Inlet Port
  {a4d3a797-9bf3-45a7-b0f3-b6b577629a9b}; !- Outlet Port

OS:Node,
  {48a5d49a-5142-4c1f-8920-e96640b04a7e}, !- Handle
  Node 75,                                !- Name
  {9b015980-655c-4d7f-ac9a-ca186e40b1fd}, !- Inlet Port
  {2833e601-67bf-4a61-a28a-84f675c2366c}; !- Outlet Port

OS:Connector:Mixer,
  {00986825-6ac0-42db-8f87-eb739a114a50}, !- Handle
  Connector Mixer 2,                      !- Name
  {b3fb8c05-20f2-4365-879a-016d91cdecaf}, !- Outlet Branch Name
  {21d36825-4545-4033-aba0-582c2b06a53d}, !- Inlet Branch Name 1
  {b99c6e39-d561-45d2-8d78-eb7c4ebef07f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5a8de913-1cbb-45e4-8196-f219ccdbc570}, !- Handle
  Connector Splitter 2,                   !- Name
  {cd836b53-c3e8-4d07-bc04-504d8e1c3791}, !- Inlet Branch Name
  {9b015980-655c-4d7f-ac9a-ca186e40b1fd}, !- Outlet Branch Name 1
  {bccdf0c0-a3fb-43b4-9c51-c9707d8c8ebb}; !- Outlet Branch Name 2

OS:Connection,
  {091e9d4d-5685-43aa-8bf8-779bfe021db1}, !- Handle
  {0ea62cde-71e7-4850-8770-aaff33af5b83}, !- Source Object
  17,                                     !- Outlet Port
  {b9876cee-9975-4a28-8955-2dab2eeded7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd836b53-c3e8-4d07-bc04-504d8e1c3791}, !- Handle
  {b9876cee-9975-4a28-8955-2dab2eeded7b}, !- Source Object
  3,                                      !- Outlet Port
  {5a8de913-1cbb-45e4-8196-f219ccdbc570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b015980-655c-4d7f-ac9a-ca186e40b1fd}, !- Handle
  {5a8de913-1cbb-45e4-8196-f219ccdbc570}, !- Source Object
  3,                                      !- Outlet Port
  {48a5d49a-5142-4c1f-8920-e96640b04a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fb8c05-20f2-4365-879a-016d91cdecaf}, !- Handle
  {00986825-6ac0-42db-8f87-eb739a114a50}, !- Source Object
  2,                                      !- Outlet Port
  {2d49c8aa-9e2e-4593-a627-15d29bb76fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d3a797-9bf3-45a7-b0f3-b6b577629a9b}, !- Handle
  {2d49c8aa-9e2e-4593-a627-15d29bb76fb4}, !- Source Object
  3,                                      !- Outlet Port
  {0ea62cde-71e7-4850-8770-aaff33af5b83}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9186e0f6-68a8-437b-8c41-fe25c5d2a2f4}, !- Handle
  {0ea62cde-71e7-4850-8770-aaff33af5b83}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2f4588fe-c0a5-4cec-a274-a25c9d7f021e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {04cc316d-488a-44e0-a3b2-d3f080ce72ed}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {282e607d-abe6-4cb7-9502-a413ac0766e2}, !- Schedule Name
  {fa39714f-ef46-42fb-a2bb-229e60717fef}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {da33db07-4580-4e42-968c-f9d0b5192407}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {4574e826-a3d0-4bc4-b9a8-4123fc8703ee}, !- Inlet Node Name
  {77bb760c-c673-4a4b-9553-2d12951785eb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {12828f83-f478-4a31-979b-3de6ad93b7bd}, !- Handle
  Node 76,                                !- Name
  {77bb760c-c673-4a4b-9553-2d12951785eb}, !- Inlet Port
  {736f4e37-10c0-44ad-b3ed-25bde035ff1b}; !- Outlet Port

OS:Connection,
  {4574e826-a3d0-4bc4-b9a8-4123fc8703ee}, !- Handle
  {686756e9-35cc-440a-9c9e-aeea67353acd}, !- Source Object
  3,                                      !- Outlet Port
  {da33db07-4580-4e42-968c-f9d0b5192407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bb760c-c673-4a4b-9553-2d12951785eb}, !- Handle
  {da33db07-4580-4e42-968c-f9d0b5192407}, !- Source Object
  3,                                      !- Outlet Port
  {12828f83-f478-4a31-979b-3de6ad93b7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736f4e37-10c0-44ad-b3ed-25bde035ff1b}, !- Handle
  {12828f83-f478-4a31-979b-3de6ad93b7bd}, !- Source Object
  3,                                      !- Outlet Port
  {e12e0761-7299-4cf8-bb29-71b45a26c86f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4fc2ee60-9f50-4a7c-9985-09c3092ee921}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {282e607d-abe6-4cb7-9502-a413ac0766e2}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2e492576-9552-4409-b333-0dc60796218a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {16481c01-0eba-4b1d-9878-16647d89e7d4}, !- Use Side Inlet Node Name
  {baa53f85-3e81-41c6-b613-2a11059705ad}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {00c22434-016c-4324-a0f5-e79933176d89}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  {934066c6-2a9e-43bc-b737-d7e05b17485b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {934066c6-2a9e-43bc-b737-d7e05b17485b}, !- Handle
  Schedule Day 9,                         !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e32f818-53f7-4d14-bafe-084d16a9c471}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  {3efca378-0fa9-4ff8-94b0-00795a8cee90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3efca378-0fa9-4ff8-94b0-00795a8cee90}, !- Handle
  Schedule Day 12,                        !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {61b61eec-0f61-4244-9e44-8e22cc94f1be}, !- Handle
  {4fc2ee60-9f50-4a7c-9985-09c3092ee921}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {d69b68a7-bb17-4f5d-a366-2ec5f055d68d}, !- Handle
  Node 77,                                !- Name
  {baa53f85-3e81-41c6-b613-2a11059705ad}, !- Inlet Port
  {aed4a510-4f7a-4dbf-9ae0-9ef27c201ff4}; !- Outlet Port

OS:Connection,
  {16481c01-0eba-4b1d-9878-16647d89e7d4}, !- Handle
  {daaed322-20fa-4ed8-8c16-b0d4c7d4dd51}, !- Source Object
  3,                                      !- Outlet Port
  {4fc2ee60-9f50-4a7c-9985-09c3092ee921}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {baa53f85-3e81-41c6-b613-2a11059705ad}, !- Handle
  {4fc2ee60-9f50-4a7c-9985-09c3092ee921}, !- Source Object
  32,                                     !- Outlet Port
  {d69b68a7-bb17-4f5d-a366-2ec5f055d68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed4a510-4f7a-4dbf-9ae0-9ef27c201ff4}, !- Handle
  {d69b68a7-bb17-4f5d-a366-2ec5f055d68d}, !- Source Object
  3,                                      !- Outlet Port
  {3df665a1-942f-416c-a501-d0e61f578aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2e492576-9552-4409-b333-0dc60796218a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  {458fad73-6b32-4694-ab57-71f30825c204}, !- Default Day Schedule Name
  {88a49c09-80d3-4a0e-9eed-7e052a17bb7f}, !- Summer Design Day Schedule Name
  {08c4cf7d-0098-4cba-b0d7-d4e13015da96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {458fad73-6b32-4694-ab57-71f30825c204}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {88a49c09-80d3-4a0e-9eed-7e052a17bb7f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {08c4cf7d-0098-4cba-b0d7-d4e13015da96}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {58ae87ee-883e-4f5c-b3d8-c820b0afb725}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c539eb1-afc7-4bb2-8a8f-077b7a024eb5}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {da97dcd9-570c-41f3-a0d4-6e3e04f05308}, !- Schedule Type Limits Name
  {019d8f1e-806f-4a0e-81be-ef1553cf5c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {019d8f1e-806f-4a0e-81be-ef1553cf5c4f}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {da97dcd9-570c-41f3-a0d4-6e3e04f05308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {9128234e-1ed0-452e-9569-b818014c07c5}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {282e607d-abe6-4cb7-9502-a413ac0766e2}, !- Target Temperature Schedule Name
  {44d41856-8b16-4348-a785-3d2fc373c578}, !- Sensible Fraction Schedule Name
  {a80bc6f4-f172-4641-83c9-73ff8fd4dc3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44d41856-8b16-4348-a785-3d2fc373c578}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {098b933e-7f0d-420e-9f88-26b441e8fec2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {098b933e-7f0d-420e-9f88-26b441e8fec2}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a80bc6f4-f172-4641-83c9-73ff8fd4dc3a}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {eb914640-6c97-4496-868a-7eda8ad87920}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb914640-6c97-4496-868a-7eda8ad87920}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {82a8b308-66f8-4a6a-89ae-91765a346701}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {166db437-4a77-4d9c-bc87-b58401e77d05}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c539eb1-afc7-4bb2-8a8f-077b7a024eb5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7c173b90-9ab1-4d42-bd71-b8c62659b820}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {2833e601-67bf-4a61-a28a-84f675c2366c}, !- Inlet Node Name
  {213bdd9e-7fb3-49d5-8428-833c5c9f78ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {ffdb225d-ea5b-4609-a520-0b6f25c2801f}, !- Hot Water Supply Temperature Schedule Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a8b308-66f8-4a6a-89ae-91765a346701}; !- Water Use Equipment Name 1

OS:Node,
  {059c9e54-5b8e-433e-9bf5-0587ad299a4b}, !- Handle
  Node 78,                                !- Name
  {213bdd9e-7fb3-49d5-8428-833c5c9f78ca}, !- Inlet Port
  {21d36825-4545-4033-aba0-582c2b06a53d}; !- Outlet Port

OS:Connection,
  {2833e601-67bf-4a61-a28a-84f675c2366c}, !- Handle
  {48a5d49a-5142-4c1f-8920-e96640b04a7e}, !- Source Object
  3,                                      !- Outlet Port
  {7c173b90-9ab1-4d42-bd71-b8c62659b820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213bdd9e-7fb3-49d5-8428-833c5c9f78ca}, !- Handle
  {7c173b90-9ab1-4d42-bd71-b8c62659b820}, !- Source Object
  3,                                      !- Outlet Port
  {059c9e54-5b8e-433e-9bf5-0587ad299a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d36825-4545-4033-aba0-582c2b06a53d}, !- Handle
  {059c9e54-5b8e-433e-9bf5-0587ad299a4b}, !- Source Object
  3,                                      !- Outlet Port
  {00986825-6ac0-42db-8f87-eb739a114a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Handle
  Cold water temperature,                 !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  {7c8f92cc-43a6-4ec2-80dc-7e342acdefdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c8f92cc-43a6-4ec2-80dc-7e342acdefdc}, !- Handle
  Schedule Day 84,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cdb8f39b-fd0c-4f69-be95-2d63c17bf21d}, !- Handle
  Schedule Rule 528,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b7b48d0-a520-4123-9148-6f87f7a95f69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b7b48d0-a520-4123-9148-6f87f7a95f69}, !- Handle
  Schedule Day 95,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b0379dd-4129-4069-94c5-48319312a462}, !- Handle
  Schedule Rule 527,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e753af8-aecd-4a07-88fd-cf7baf98188a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e753af8-aecd-4a07-88fd-cf7baf98188a}, !- Handle
  Schedule Day 94,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b2debbf4-c8da-4658-a3b3-676414946efa}, !- Handle
  Schedule Rule 526,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {adba887c-b599-4884-8fe3-2b407f4bb0fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adba887c-b599-4884-8fe3-2b407f4bb0fa}, !- Handle
  Schedule Day 93,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a0adb51d-88a2-4c96-a194-c260d5577f9e}, !- Handle
  Schedule Rule 525,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {444ebbb5-edf7-4dbd-8027-0707df1ad818}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {444ebbb5-edf7-4dbd-8027-0707df1ad818}, !- Handle
  Schedule Day 92,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {68593a93-7245-40ca-8313-ecb7f28e9b70}, !- Handle
  Schedule Rule 524,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {81481b9e-e633-4fab-8395-479879b70b94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81481b9e-e633-4fab-8395-479879b70b94}, !- Handle
  Schedule Day 91,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {614c9e5f-ab9f-4c9d-830a-5c4729b1528a}, !- Handle
  Schedule Rule 518,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9e5f26a5-aaa4-41c6-ae1c-07faa07d17e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e5f26a5-aaa4-41c6-ae1c-07faa07d17e2}, !- Handle
  Schedule Day 90,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {28652715-872d-469d-b1a5-52d6a9eaa376}, !- Handle
  Schedule Rule 523,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6492357b-6b09-4752-9158-140adbee393a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6492357b-6b09-4752-9158-140adbee393a}, !- Handle
  Schedule Day 89,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5d03001b-9576-49b8-873c-326f160b4089}, !- Handle
  Schedule Rule 522,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5e2482c8-09a9-40b6-99e1-09aec06d6e01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2482c8-09a9-40b6-99e1-09aec06d6e01}, !- Handle
  Schedule Day 88,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2269ac9-d213-4136-9ddf-acc67f6498f0}, !- Handle
  Schedule Rule 521,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7073fc6c-99cf-4f05-b011-0fadc1228e36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7073fc6c-99cf-4f05-b011-0fadc1228e36}, !- Handle
  Schedule Day 87,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c0ca6ea-6807-4c22-b75f-192aa6689b27}, !- Handle
  Schedule Rule 520,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d602d786-718b-42a7-b9d5-2600d93e1c9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d602d786-718b-42a7-b9d5-2600d93e1c9c}, !- Handle
  Schedule Day 86,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aad13d0-cf45-4c7b-9e3f-cbe0d2597891}, !- Handle
  Schedule Rule 519,                      !- Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e1a8c33e-a7f2-4fc5-8ebd-47547b96495e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e1a8c33e-a7f2-4fc5-8ebd-47547b96495e}, !- Handle
  Schedule Day 85,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {ccb8d86a-d67d-4c28-bad8-7778903bee77}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants 1, !- Name
  ,                                       !- End-Use Subcategory
  0.00018,                                !- Peak Flow Rate {m3/s}
  {9011a230-4882-467b-aeca-4df48dccc850}, !- Target Temperature Schedule Name
  {44d41856-8b16-4348-a785-3d2fc373c578}, !- Sensible Fraction Schedule Name
  {a80bc6f4-f172-4641-83c9-73ff8fd4dc3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce4ddd07-7386-4f1a-a234-970fa76bd74c}, !- Handle
  ESTAR MFHR DHW Fraction Schedule 1,     !- Name
  {6c21b4a8-6b36-409e-882e-1bb204fb206b}, !- Schedule Type Limits Name
  {5838388a-46f4-4827-bbe6-d4e243ee20bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5838388a-46f4-4827-bbe6-d4e243ee20bb}, !- Handle
  ESTAR MFHR DHW Schedule Day 1,          !- Name
  {6c21b4a8-6b36-409e-882e-1bb204fb206b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Ruleset,
  {9011a230-4882-467b-aeca-4df48dccc850}, !- Handle
  SHW_Temperature_140F 1,                 !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  {a0f05716-8fd6-4aab-998a-3bcf8ef6ec2e}, !- Default Day Schedule Name
  {f6d91bfe-2abd-4942-8174-4b9e79ee2fd2}, !- Summer Design Day Schedule Name
  {d62cd790-83c8-4bd9-8e00-790f41d42fba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0f05716-8fd6-4aab-998a-3bcf8ef6ec2e}, !- Handle
  SHW_Temperature_140F_Default 1,         !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f6d91bfe-2abd-4942-8174-4b9e79ee2fd2}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d62cd790-83c8-4bd9-8e00-790f41d42fba}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {5027f4d6-17db-41ea-8da0-17f992b6eceb}, ! Handle
  Water Use Connection,                   ! Name
  {fb6acebe-4bf4-49f8-8524-5ac362cd7143}, ! Inlet Node Name
  {5fe2f0dd-fada-4ffe-9551-279decac6319}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {ce4ddd07-7386-4f1a-a234-970fa76bd74c}, ! Hot Water Supply Temperature Schedule Name
  {a78719ee-2cfe-461d-9c50-8b39ee9a9cf4}, ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2c4452f-388a-4d36-ae8c-d365e2cd9df3}; !- Water Use Equipment Name 1

OS:Node,
  {5d3801bf-52a0-491f-b18f-dcea05b7a994}, !- Handle
  Node 79,                                !- Name
  {bccdf0c0-a3fb-43b4-9c51-c9707d8c8ebb}, !- Inlet Port
  {fb6acebe-4bf4-49f8-8524-5ac362cd7143}; !- Outlet Port

OS:Connection,
  {bccdf0c0-a3fb-43b4-9c51-c9707d8c8ebb}, !- Handle
  {5a8de913-1cbb-45e4-8196-f219ccdbc570}, !- Source Object
  4,                                      !- Outlet Port
  {5d3801bf-52a0-491f-b18f-dcea05b7a994}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87a3c538-cf99-459e-a73d-99b1b500377d}, !- Handle
  Node 80,                                !- Name
  {5fe2f0dd-fada-4ffe-9551-279decac6319}, !- Inlet Port
  {b99c6e39-d561-45d2-8d78-eb7c4ebef07f}; !- Outlet Port

OS:Connection,
  {fb6acebe-4bf4-49f8-8524-5ac362cd7143}, !- Handle
  {5d3801bf-52a0-491f-b18f-dcea05b7a994}, !- Source Object
  3,                                      !- Outlet Port
  {5027f4d6-17db-41ea-8da0-17f992b6eceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe2f0dd-fada-4ffe-9551-279decac6319}, !- Handle
  {5027f4d6-17db-41ea-8da0-17f992b6eceb}, !- Source Object
  3,                                      !- Outlet Port
  {87a3c538-cf99-459e-a73d-99b1b500377d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99c6e39-d561-45d2-8d78-eb7c4ebef07f}, !- Handle
  {87a3c538-cf99-459e-a73d-99b1b500377d}, !- Source Object
  3,                                      !- Outlet Port
  {00986825-6ac0-42db-8f87-eb739a114a50}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {a2c4452f-388a-4d36-ae8c-d365e2cd9df3}, !- Handle
  Water Use Equipment 1,                  !- Name
  {ad1764c6-9956-4c66-a2bc-e45db0c1538e}, !- Water Use Equipment Definition Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:Output:JSON,
  {ac1f2864-64b4-41e4-a04d-1c1765698eb6}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {252ace00-aa78-41c1-9e60-f4a3251476d5}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {ea58ff99-409b-4988-8e72-566cdeb23baa}; !- Handle

OS:SubSurface,
  {c1542230-79d0-4f25-a802-9cbdb87b945e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {731c62ed-30c2-4504-bf9e-aefc21dd2528}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.68064245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68064245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d0f06e5-18b2-4401-80bd-ec4055966df1}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7877a6bc-6c71-4413-854d-48b44a01a105}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.68105483405483,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68105483405483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44b6e938-16dd-4baf-b1c8-8505d42e8781}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81136c0e-f278-45fa-98e2-0d34a2898599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.67905753123713,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.67905753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d8ea454-88d3-4614-b84e-ee52353e696a}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c9b0fd-0c3a-4ca0-a887-026d7d5436bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 0.762,       !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 0.762,                  !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.68106886985888;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47979481-10be-4cc3-a25f-981ed1366582}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0df6882b-4944-4260-9a4f-be84d9fbac29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.68816226071103, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.68816226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99726396-250a-4b8e-a545-5b347c3fccae}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d12819ac-2d06-43e6-8be1-a2c37316c60e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b1817c2-592b-4ce7-8785-24d84d0c082e}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdb5e64b-a3c0-4226-9720-abd08bdcd68b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683928e-05, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683928e-05, 0.762, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 0.762, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e294b9a6-b80a-4a71-acaa-02746d4a9ff7}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ece54759-5d6e-4aed-b49d-9097d7fa1f3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.68046784363178,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68046784363178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c964b8b6-d5cc-4417-9e02-d91182393a86}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe45c6de-f346-44fd-a2f1-929b869f70cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999140223815, 11.4700660882412, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999140223815, 11.4700660882412, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bb75c41-770f-4af5-902c-4a5a25f16cc0}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {192aee5a-e7d3-4bb7-9cb8-ed7e0ea049ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223833, -11.0000660882412, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223833, -11.0000660882412, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {095d0acf-580f-427d-baae-7a794c3d37ea}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38fdc6e7-a2d5-407f-a1cf-d3a37516afe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.68045718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.68045718478147;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d7b962c-2e89-4ce8-b5e4-0882a10ca2d3}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ffeab44-f944-4a96-a1b9-9b8682c7955b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68044658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.68044658164332;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd6b61c-5170-40dd-90a5-4f538711d199}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46dd4bce-3a8b-4f7e-be37-e9a0a9b33aad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.68064245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68064245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {961f8ad3-3c86-4cb2-9784-d373a912f9e6}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {792d29a9-0017-48ff-8844-3e98c6cf9e35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223833, -11.0000660882412, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223833, -11.0000660882412, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf0af9f0-1aaa-4d91-badd-e5e3e05d3639}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbcb9eb-b436-451d-b3c0-4da8aaa20ebb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68063086563684,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.68063086563684;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33043128-c861-4734-9950-92aaeca13dc6}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e396a5bd-7f25-41f5-b13d-d21208e2b02a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57eef5c5-a2cc-4a53-8d67-f20df590081d}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2642a129-5de0-4870-9ad5-77bb96b0205c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68063086563684,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.68063086563684;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d0f1fe2-2ec3-411d-8726-631197bb8843}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b3df68-4837-4655-a2ae-e8d008b4b4f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.68045718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68045718478147; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82851d39-851c-4139-acf5-61f4d1e0d3e9}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22b516a-8e22-44b9-9154-6946c106d21c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.68044658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.68044658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6f2b551-8675-4c8b-b01f-441c8749f24f}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {942ac39d-10c4-4dbd-b3a3-3a6b48501bf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68045718478147,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.68045718478147;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e4490b6-e93f-45b9-9457-3cee857a0043}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37bf90f7-e70a-452e-94f5-834d8773de00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b277df68-d3e2-4eeb-9df4-80171120df12}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17de731c-46af-47cb-a94c-963b44a55804}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.67743342261931,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.67743342261931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a40c6624-03fa-4b96-9c46-ea01fe33ee55}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a78af9dd-63ff-4ff9-9388-61b1f601444f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.70023106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 0.762,        !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77e610fb-21a8-4c5b-84af-349aadbb47ef}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bda2650f-f1d5-48c4-8a5e-0278615d39da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.68064245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.68064245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddc9d7cf-9407-4328-86d8-9c50b6bd8d02}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03a80630-2869-442d-b37f-1e8d8c744910}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.68064245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.68064245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4642902-e799-4c5d-8539-b8eec45fc47b}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f00358-f526-4d00-afbb-eac051c41de3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3416b6a-e4dd-4a63-b606-46a2651a3b96}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a43f8be-8448-4399-8985-2975071cc5e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.68045718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.68045718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06ba23b4-022f-4161-a8a6-e48a1613521f}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98426cb4-f7d2-4889-88bb-4999e06af148}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.68045718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.68045718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7adc126d-306f-4588-a691-714da01aec75}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5055afd0-dcb1-42ef-8c06-031ca8f40821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.70023106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.70023106915658;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0560597-bcef-4010-b9a9-6dd7c0bb1a51}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d08b5579-6d7d-4954-a7c8-891879369f12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.68064245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68064245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25984b9b-c971-46cc-a125-e7a06c159c42}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d61fba5-91bb-40f4-9f51-745d9c84c22e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11, 1.68044658164332,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -11, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11, 0.762,        !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11, 1.68044658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {993b0b58-b7ca-4658-b6e5-4679c2b3da6d}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d9e802e-bd8d-483a-acbf-0d2a8bacabe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68064245789647,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -10.9746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -10.9746, 1.68064245789647;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b239780-992e-4127-96ad-6ae7b9e29a87}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {199b71b7-c77d-462f-9576-f5fe43610368}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45ce6de0-638f-41dd-90a7-4b868643a48a}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {493a04cb-de93-41ae-89f9-e051c2d162bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fbfadfd-b512-4741-b1da-f6cada59b26b}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {045582a7-ae53-4145-82a1-d1d7b7c73cc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.68816226071103,            !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.68816226071103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a644e56-fee2-4cf3-b13d-1328786a8c21}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a736e331-4b69-42c1-a98a-70e2ef5f603d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47131ceb-ae60-4d71-af9e-5471f54493cb}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c69fb5e-94e5-444d-b132-3380c2487d84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.67905753123713,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 0.762,                   !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.67905753123713;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04c7f6fd-0a90-4855-a630-9cfe938dca56}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fe2b5d7-08cb-48d5-8c9a-391d2b60df99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.68108299056376, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 0.762,     !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.68108299056376;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8341dcdf-c6e8-4dce-8d5c-bf46cc87b0cb}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f13b352-d6d7-4e9b-a056-dc63d48ee664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683833e-05, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683833e-05, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {832fe8fd-843a-4db9-9d50-31cb27ef7f39}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {662b5401-34e5-4ffb-9fb4-6cec65e20ba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5046, 0, 1.67905753123713,          !- X,Y,Z Vertex 1 {m}
  -17.5046, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.67905753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9148bc8f-7f01-4a6b-9332-ca748c7c146c}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b376d839-f4d7-41d9-8fe8-a747d8f132ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.53, 64.9746, 1.67711519772376,      !- X,Y,Z Vertex 1 {m}
  -17.53, 64.9746, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -17.53, 0.0253999999999905, 0.762,      !- X,Y,Z Vertex 3 {m}
  -17.53, 0.0253999999999905, 1.67711519772376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4cfea77-8b5f-4767-b382-decefa66c6d9}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15ca2ae2-666c-4e39-9a2c-14af4884f551}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 65, 1.67905753123713,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 65, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -17.5046, 65, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -17.5046, 65, 1.67905753123713;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f8bbdf3-f012-4d13-b724-8435345dfaae}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2ee62b-56ba-40ba-ad12-e8e4d4c9d10f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67711519772376,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 64.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 64.9746, 1.67711519772376;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddc95274-c391-4d64-863c-294923c27edc}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a927d39d-2537-45c9-a243-518e5a3fc2a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5046, 0, 1.67905753123713,          !- X,Y,Z Vertex 1 {m}
  -17.5046, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.67905753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ddafbd8-0040-470c-8782-9d4a3f0e9bb1}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04755dcf-d315-4b37-8646-2828f319984c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.53, 64.9746, 1.67711519772376,      !- X,Y,Z Vertex 1 {m}
  -17.53, 64.9746, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -17.53, 0.0253999999999905, 0.762,      !- X,Y,Z Vertex 3 {m}
  -17.53, 0.0253999999999905, 1.67711519772376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e19c70e-64a0-44fc-8cb9-2851c2b83ef5}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6fe702b-b48e-4658-8cab-31242f12151b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 65, 1.67905753123713,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 65, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -17.5046, 65, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -17.5046, 65, 1.67905753123713;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba0770e1-b83a-4bc2-bb14-37d9baa43f89}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23bd5739-3d7c-4e4b-ad5b-4a4a4e6e6975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67711519772376,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 64.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 64.9746, 1.67711519772376;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aee8ddd-e1cc-4f21-89bd-8cfc0f565df2}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d6b26d7-577f-4a5e-a66a-d1598446d45a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.67743342261931,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.67743342261931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4a1873d-a006-4187-b268-d312dff8b3b7}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1daddbca-498f-44f1-b03d-4548c7563be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.70023106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 0.762,        !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33857579-f154-4889-b331-0e35eef3e2a7}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2baa7513-9632-4659-9c5b-72706d710a85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.68064245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.68064245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bec3436-22f6-4e68-bad7-fd74b906b97b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b334369b-c53b-4b85-850a-a1a2aa6b43be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.68064245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.68064245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c62a91c3-2a4f-4c6e-a885-2e4702c0a533}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f44a12e-fd96-420d-900a-63e95efa9c52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ced3088-adec-4377-9aaf-3832964c56b0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab107286-652c-4248-b339-55a0cf4de78a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.68045718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.68045718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {addf09db-2cee-4b10-b0f2-bc3fea0bdd64}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91102ee1-e4fc-4c8b-96ed-c28a6613cda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.68045718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.68045718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f17dbfd8-b55d-47de-ac85-ef0541b39c9d}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de135e20-2bad-4dcc-aa74-33dd2f7cc10f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.70023106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.70023106915658;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b461e655-845a-4544-a296-8f04034396be}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e8196f-1813-4cfc-aad5-c8ba10837ea8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.68064245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68064245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6e7aa98-3e6e-4594-afed-47a1c6c1b4d4}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c16438aa-2291-4d81-b9ce-6565edb1a4d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11, 1.68044658164332,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -11, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11, 0.762,        !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11, 1.68044658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54d56766-c36b-4f2b-ba67-09bcba75cba1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c781f4d-d903-45d2-83ae-4f30747fe163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68064245789647,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -10.9746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -10.9746, 1.68064245789647;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72d4f73e-33fa-46e5-8357-5d7e17ab84fe}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3e18b1-29dd-407a-b17f-eeebe2b3cc7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56005bfe-0486-4140-9654-ab01f241cd0c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cfda0d9-31cf-4975-8b72-03c0f3368b78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.68816226071103,            !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.68816226071103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b94617b5-8a07-43f6-95a4-154183da4495}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d403c5b1-fd7b-4c3d-991e-ae05163903fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.68045718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68045718478147; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3197e2a-3d89-4409-b9d2-1243ed0e21be}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f68b6a95-3b56-4497-ae81-8489bbb05ba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.68044658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.68044658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebc585d8-a813-4328-8435-5e4adc9bc078}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e00c10dc-af40-47fc-8f3d-dba1438da545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68045718478147,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.68045718478147;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fbf8c21-fcd0-48c1-b317-e1788baab36b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e179e3f8-141f-4b21-b262-4f26423d485d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb8ea785-f7eb-428c-b449-1d88b3ea3a25}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba3cc27-c267-4c7f-8808-1af6bc699532}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.68046784363178,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68046784363178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17768ca7-2ce1-4346-9082-9c0a0c1a1342}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8658f129-268c-46a4-aa9c-d506404007ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999140223815, 11.4700660882412, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999140223815, 11.4700660882412, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d2bb8e6-42dd-40bf-9f49-81987429802b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {161b827b-bdd7-41c1-9611-36293b7e95a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.68045718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.68045718478147;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cb9c460-29a4-476f-9d41-28ea93ef7feb}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd031d74-748c-43e3-b7ae-e5c339b43012}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0716d5a4-9846-4f82-9702-636f643a24e4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eec51feb-0672-4870-af5c-08d19c1fccbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68044658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.68044658164332;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3980a60f-bce8-4345-b9e0-ed8a98554e9f}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {652eadf1-e161-4248-978c-b3e263f414ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.68105483405483,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68105483405483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3fc0d04-185b-4ac6-ba53-31ddce76eb92}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dbae3c8-f212-4c9c-8c36-6776901524bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.67905753123713,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.67905753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce1dffc0-7cf2-420c-b43d-f9cc8c332083}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cf851e3-d9cf-4f6c-b32d-773d63e4bcea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 0.762,       !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 0.762,                  !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.68106886985888;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df5f9316-2149-4dac-9316-fa0b9c7e7302}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9315cbce-003c-45af-8a69-2bc95a5631b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.68816226071103, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.68816226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07dbc939-f298-4475-9d08-009062e81be5}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f7398ff-7ab0-4b6d-982c-44793c0c7c73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6de73b4-2e93-4105-85cd-ec9062d72e73}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {347d8b41-9307-49d4-b858-f9e8e4837f3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683928e-05, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683928e-05, 0.762, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 0.762, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f99712a5-afb4-42d6-8e36-bfeadf1c3d09}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6b481ef-f76e-4bd4-945b-7540e87cf7fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.67905753123713,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 0.762,                   !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.67905753123713;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a4b8b06-1bca-41d9-b5bc-e04581a1d77d}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30699edd-e1d3-4ed2-b959-316b50d0360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.68045718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68045718478147; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43c81feb-08d7-4af7-90e3-8f7a75efba92}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e205ff92-4da9-40ae-a5e9-213c34417ac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.68044658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.68044658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c996124a-403e-4cc8-ae36-b20501807dbe}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f190014-4db7-4c47-bb1a-84aeda7e7646}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68045718478147,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.68045718478147;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e0705fa-d04b-492c-a2cf-7a20e7d84c08}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a470a638-0a07-44bf-9d66-5446bc482d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6374d1f4-3758-428d-ab5d-f3c19fdbac97}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58ab7b52-e00b-4975-a04f-dd7e4d51eeca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.68064245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68064245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb97b687-757c-42dd-95ee-bf7aa1386cab}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2dbaf2-0eb2-4ecf-b764-cf07ea35b3bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11, 1.68044658164332,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -11, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11, 0.762,        !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11, 1.68044658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa67d499-93e6-4369-83d0-db0315a01a3d}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75e6348a-5eaa-460c-8c56-9d7b89f1a5cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68064245789647,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -10.9746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -10.9746, 1.68064245789647;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5963f60-2bb8-429a-9dc8-ce4423282786}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58e067c1-03ed-48a1-9cba-2c48e702cee2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.68108299056376, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 0.762,     !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.68108299056376;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e1f6029-f7f3-43fc-910f-cd5794670fbf}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fab9b266-e529-4b8f-8aef-1aa246c35e7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd3063ac-2609-4eef-9de6-f6e023744221}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef77f1d5-d1cf-4af3-a9e9-52ff820cc3c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.67743342261931,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.67743342261931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ea56ead-ea19-4f59-91e7-ea05b21fa32a}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5cce61-c0c0-4a19-99c9-47bd4a1e8e79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.70023106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 0.762,        !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7129dbc0-53f8-4bcd-bb9b-74046b2c624f}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abc894f5-f435-4c2f-b85c-aac0362aedca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.68064245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.68064245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66df2f65-5139-459b-a29f-aa8e2e85c457}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7242b605-c3e5-4626-a9d0-5dd4444a3288}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.68064245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.68064245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6af17f3-d88a-489f-aa3c-110ec9cf2736}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {393c485b-70d3-4426-8649-268167e130d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.68045718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.68045718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {217d593d-30f2-4fda-ab83-30820f9b8aa2}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {000c9dfa-e2bd-4810-ab4f-86abe30c5b0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.68045718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.68045718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba1689b0-c2cd-48d0-9bdf-cf1302e26ccf}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebd63e3f-fd8b-476c-901d-0032423772ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.70023106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.70023106915658;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c98dc14b-335a-4d98-b107-704b9aa06c3a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c12d696-c9b1-4fce-adc8-c9a8ec96ce63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683833e-05, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683833e-05, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {569e42e9-e1b2-425e-8819-55ee5256cdcb}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7711e947-e605-4fd7-8c90-0a11eb71b5ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37773614-9ee4-4478-8541-52f0d5c06bb4}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5589dcbb-c4fb-4ff2-8ff7-69e7ea99a0ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.68816226071103,            !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.68816226071103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35870e3e-fd1c-4bef-816a-f330e0d942cc}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e401269f-9c1f-4ffa-a000-6fb975cd2b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e3279c6-3458-4e11-ba81-be75ccb78186}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21f4b4c7-a848-46d4-a80e-e09f23a0fc3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.67905753123713,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 0.762,                   !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.67905753123713;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39fe3a8e-735a-4386-9f93-0dc9a95fff66}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc8bc959-e48b-4ff9-a923-ff572b3a85e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.68108299056376, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 0.762,     !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.68108299056376;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01e5cdc8-cace-4047-9076-500a715cea8a}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d17a168b-9c1e-4077-8aa7-67922aeafecc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683833e-05, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683833e-05, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea0721f-9e4f-4e30-a317-39c6e26ae04a}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2849400f-9210-48a3-b875-6641e3733cb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.68105483405483,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68105483405483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6844926-896f-4a88-8c13-0056aead7e9b}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ae1fe31-877c-4c00-a03e-bcc4de686a13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.67905753123713,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.67905753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {351b5f70-5fb5-48c1-aa8e-8fb1fb814c5b}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51eeb8f6-551e-4c94-9354-e33bfcf88aa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 0.762,       !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 0.762,                  !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.68106886985888;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d9adde7-c30a-401e-85fb-fda8389da546}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d43d2cb-de15-4699-9201-b96eb647f5ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.68816226071103, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.68816226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e538720f-4bf6-489d-98de-b0182c3ed5c3}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb4e55c4-5400-4846-bfa0-306967c52398}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b3df8ec-89db-46c3-a9f7-3da602812b93}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02239550-5351-4c59-9bb9-6ae56c556a11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683928e-05, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683928e-05, 0.762, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 0.762, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2c2b2ce-07ab-45d7-84a2-0e09b79e5c2a}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528d8908-25fe-4bcd-a0de-ae6a90ba1eff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.68046784363178,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68046784363178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f6295b1-10cf-48b6-9c80-03d72db001bd}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {730018f6-4be6-4276-bfdf-457f815bed5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999140223815, 11.4700660882412, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999140223815, 11.4700660882412, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5d6cd91-6f0e-4634-a181-4be39efe3dd4}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f72da244-58b1-4d65-84b7-18b07028198c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.68045718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.68045718478147;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6850574f-673e-4300-86ba-317b90cfda97}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d23a40e4-55af-44d7-9344-0881905f1205}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68044658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.68044658164332;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {064acdda-05fe-443b-9650-f3df7725ce77}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c0eca60-a17f-42d0-a993-6f12a20c012b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.68064245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68064245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d160b6cf-95c5-4a3d-8b02-b3322473d25e}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29b575ae-591b-49a4-952d-1638ade7143b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.68044656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223833, -11.0000660882412, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223833, -11.0000660882412, 1.68044656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29a326c5-c87b-4f4e-8e8d-f454cf91c2b1}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ded3a91-ddda-445c-9449-b77f460d5dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.68063086563684,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.68063086563684;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8c5723b-9d3e-43ad-a1c6-17ec1324ae1b}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16639529-cead-48f5-ba5b-5bfa4f0b477a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68044658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.68044658164332;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fed9e564-60a0-438f-a6dc-e30b73d21ca8}, !- Handle
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}; !- Object Name

OS:AdditionalProperties,
  {b942f3a8-f327-4c8b-ab9d-5992c24be32f}, !- Handle
  {db6116bb-4831-4a8c-ba34-2b7c81fb42ba}; !- Object Name

OS:AdditionalProperties,
  {4a91c262-1554-4908-9be6-523786a2f729}, !- Handle
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}; !- Object Name

OS:AdditionalProperties,
  {44264082-8b5e-4b4a-a97e-5004e467cf74}, !- Handle
  {731c62ed-30c2-4504-bf9e-aefc21dd2528}; !- Object Name

OS:AdditionalProperties,
  {3be99202-ff26-4a0b-932c-1e692b4c58fc}, !- Handle
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}; !- Object Name

OS:AdditionalProperties,
  {dbd68d23-8c39-48e1-b647-992537152d29}, !- Handle
  {7877a6bc-6c71-4413-854d-48b44a01a105}; !- Object Name

OS:AdditionalProperties,
  {4eb24ddc-dc7a-492a-8747-8d5e128774cf}, !- Handle
  {81136c0e-f278-45fa-98e2-0d34a2898599}; !- Object Name

OS:AdditionalProperties,
  {18458ed0-e308-4e4a-834c-bda053e7a7ef}, !- Handle
  {d7c9b0fd-0c3a-4ca0-a887-026d7d5436bd}; !- Object Name

OS:AdditionalProperties,
  {1083ed58-9b98-46f5-a715-30e7ab4b8cf6}, !- Handle
  {0df6882b-4944-4260-9a4f-be84d9fbac29}; !- Object Name

OS:AdditionalProperties,
  {1765618a-4809-414e-b177-c32e88603bbd}, !- Handle
  {d12819ac-2d06-43e6-8be1-a2c37316c60e}; !- Object Name

OS:AdditionalProperties,
  {b2b535b6-a78a-4542-9ffa-a530d66d4ef1}, !- Handle
  {bdb5e64b-a3c0-4226-9720-abd08bdcd68b}; !- Object Name

OS:AdditionalProperties,
  {2deb239b-cd3d-4f02-b77e-242a06bc1d4b}, !- Handle
  {258ad3b0-e319-4461-a257-2024895bb933}; !- Object Name

OS:AdditionalProperties,
  {ce527b8b-e394-452c-ba62-8fca84738529}, !- Handle
  {314abce8-bf93-478e-abf2-39df99d822bf}; !- Object Name

OS:AdditionalProperties,
  {302544e1-4d59-4507-9bde-6be3fad0c078}, !- Handle
  {bf7b3a55-c038-4b2e-b0d8-41c45e7cb05e}; !- Object Name

OS:AdditionalProperties,
  {e1902315-3ffc-46fe-95b7-54a40bc7b2b9}, !- Handle
  {ece54759-5d6e-4aed-b49d-9097d7fa1f3f}; !- Object Name

OS:AdditionalProperties,
  {69bb0773-1f7b-4f7a-b93f-3d084b0153a1}, !- Handle
  {fe45c6de-f346-44fd-a2f1-929b869f70cc}; !- Object Name

OS:AdditionalProperties,
  {84c42594-7ac6-4a23-b906-2a1a06390128}, !- Handle
  {192aee5a-e7d3-4bb7-9cb8-ed7e0ea049ee}; !- Object Name

OS:AdditionalProperties,
  {7dcbe574-c5d2-42eb-9126-7f02f037c22c}, !- Handle
  {38fdc6e7-a2d5-407f-a1cf-d3a37516afe8}; !- Object Name

OS:AdditionalProperties,
  {454a8d5c-8a98-402d-a24f-c6eee19e5207}, !- Handle
  {7ffeab44-f944-4a96-a1b9-9b8682c7955b}; !- Object Name

OS:AdditionalProperties,
  {4bea4c10-b669-4d65-b2c5-b9485594112c}, !- Handle
  {5e98172d-8b05-4eba-bffe-401d6fa86609}; !- Object Name

OS:AdditionalProperties,
  {9243f153-814a-4baf-853a-83fc9c1e5ea8}, !- Handle
  {78910b80-7819-4078-aa60-0f3056999f9c}; !- Object Name

OS:AdditionalProperties,
  {f77426ea-a453-427b-9356-0248b06366de}, !- Handle
  {822a7563-f870-4bf6-9873-d8bc5ebf16fb}; !- Object Name

OS:AdditionalProperties,
  {9666d834-4e7e-4d53-bbce-700f51d67b24}, !- Handle
  {46dd4bce-3a8b-4f7e-be37-e9a0a9b33aad}; !- Object Name

OS:AdditionalProperties,
  {b8076368-ba84-4593-a64d-d1be59d32370}, !- Handle
  {792d29a9-0017-48ff-8844-3e98c6cf9e35}; !- Object Name

OS:AdditionalProperties,
  {ae794b35-385e-4f19-95c5-b54763684d33}, !- Handle
  {ccbcb9eb-b436-451d-b3c0-4da8aaa20ebb}; !- Object Name

OS:AdditionalProperties,
  {34e86490-6723-4fba-8904-9bd77303cb04}, !- Handle
  {e396a5bd-7f25-41f5-b13d-d21208e2b02a}; !- Object Name

OS:AdditionalProperties,
  {d9126660-67f1-46d2-958d-8735aa1dbe34}, !- Handle
  {462810e3-ae1f-4eaf-b534-34bf17468185}; !- Object Name

OS:AdditionalProperties,
  {b3aceeb8-788b-496d-af0f-0976e313ebdd}, !- Handle
  {91dec044-0e9c-4383-8df5-96acceda3f83}; !- Object Name

OS:AdditionalProperties,
  {dd0d3351-0ca7-4326-bfae-010b8da4de5a}, !- Handle
  {d3dd29f9-3e29-49a5-9efb-82f2a0fad102}; !- Object Name

OS:AdditionalProperties,
  {69ef76ee-209e-4a0b-874d-49469b5ba860}, !- Handle
  {2642a129-5de0-4870-9ad5-77bb96b0205c}; !- Object Name

OS:AdditionalProperties,
  {4c3632bc-2d1c-43fa-a6a2-c9838691a421}, !- Handle
  {d9b3df68-4837-4655-a2ae-e8d008b4b4f4}; !- Object Name

OS:AdditionalProperties,
  {ce48e068-da30-4632-9e94-84d2dca59330}, !- Handle
  {e22b516a-8e22-44b9-9154-6946c106d21c}; !- Object Name

OS:AdditionalProperties,
  {966954a6-8cae-4405-b10e-9e7e1a16b9ea}, !- Handle
  {942ac39d-10c4-4dbd-b3a3-3a6b48501bf7}; !- Object Name

OS:AdditionalProperties,
  {ea2e266a-f16d-4860-a716-91eb90533b1f}, !- Handle
  {37bf90f7-e70a-452e-94f5-834d8773de00}; !- Object Name

OS:AdditionalProperties,
  {de120242-d08e-4ab0-a994-3b0cef265782}, !- Handle
  {acce30b5-e3cc-4663-805a-4610e61d5254}; !- Object Name

OS:AdditionalProperties,
  {85328c91-9607-4398-9251-2afdb8473288}, !- Handle
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}; !- Object Name

OS:AdditionalProperties,
  {505ab8ef-8810-4ed8-bef4-d9616bc9789a}, !- Handle
  {f322eb6b-2e67-4395-8d96-f4cb4f533842}; !- Object Name

OS:AdditionalProperties,
  {ac9f8c43-233a-4510-8820-dea2afc3975d}, !- Handle
  {17de731c-46af-47cb-a94c-963b44a55804}; !- Object Name

OS:AdditionalProperties,
  {b028223c-3ae2-44ff-8efd-169b08b1849d}, !- Handle
  {a78af9dd-63ff-4ff9-9388-61b1f601444f}; !- Object Name

OS:AdditionalProperties,
  {49d70e0e-b93c-4891-ba00-d422724d2bb4}, !- Handle
  {bda2650f-f1d5-48c4-8a5e-0278615d39da}; !- Object Name

OS:AdditionalProperties,
  {8b155504-e555-4f7f-a370-35ef9593a49e}, !- Handle
  {03a80630-2869-442d-b37f-1e8d8c744910}; !- Object Name

OS:AdditionalProperties,
  {5bd96189-e560-41d8-93b1-18f8c283b235}, !- Handle
  {e2f00358-f526-4d00-afbb-eac051c41de3}; !- Object Name

OS:AdditionalProperties,
  {17f2c7a8-0974-4391-a108-548f986c26cf}, !- Handle
  {9a43f8be-8448-4399-8985-2975071cc5e1}; !- Object Name

OS:AdditionalProperties,
  {212c5f5e-4291-473f-b89a-6915ad09ca63}, !- Handle
  {98426cb4-f7d2-4889-88bb-4999e06af148}; !- Object Name

OS:AdditionalProperties,
  {361cc32b-cdac-4acf-93a1-2052527399c3}, !- Handle
  {5055afd0-dcb1-42ef-8c06-031ca8f40821}; !- Object Name

OS:AdditionalProperties,
  {71a98159-e0c1-4f03-8e1c-d91250696e2f}, !- Handle
  {4e9bef69-f943-4071-a215-842411da7139}; !- Object Name

OS:AdditionalProperties,
  {5b0268b4-66cb-4826-abc2-51e5717df1be}, !- Handle
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}; !- Object Name

OS:AdditionalProperties,
  {093436d0-6341-4ebf-8d6f-025bff8f20c4}, !- Handle
  {51b48bab-5733-49ce-b224-b26f4112d02b}; !- Object Name

OS:AdditionalProperties,
  {feb3d079-5161-46ce-b1dc-0d1bc06b237f}, !- Handle
  {d08b5579-6d7d-4954-a7c8-891879369f12}; !- Object Name

OS:AdditionalProperties,
  {38332098-cfd2-4f34-ac5f-8cc8465dce8e}, !- Handle
  {5d61fba5-91bb-40f4-9f51-745d9c84c22e}; !- Object Name

OS:AdditionalProperties,
  {0c45933a-27db-4035-a4d2-a2e8569b3a52}, !- Handle
  {2d9e802e-bd8d-483a-acbf-0d2a8bacabe8}; !- Object Name

OS:AdditionalProperties,
  {6823144d-2471-4d39-97c4-4ea3fe17d9a8}, !- Handle
  {199b71b7-c77d-462f-9576-f5fe43610368}; !- Object Name

OS:AdditionalProperties,
  {6951581c-1e3c-42d7-a25d-0d157ea58223}, !- Handle
  {f5623ca1-54b4-49f5-b7ce-1f3f6f14d5c8}; !- Object Name

OS:AdditionalProperties,
  {eb160160-1630-4f0d-9313-c79a6ed26f06}, !- Handle
  {9a2631cb-6c6a-4e43-ae5a-32b7eb003c52}; !- Object Name

OS:AdditionalProperties,
  {d237898f-b74a-464c-ab6c-a75122d9cfce}, !- Handle
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}; !- Object Name

OS:AdditionalProperties,
  {0c6f9d2f-8486-46f1-9e3a-68d4882f7104}, !- Handle
  {1c32d661-6c60-470b-83c3-4057ce6ffc12}; !- Object Name

OS:AdditionalProperties,
  {7e563c3d-3fdc-4e51-9e35-c27e5a2494ab}, !- Handle
  {493a04cb-de93-41ae-89f9-e051c2d162bb}; !- Object Name

OS:AdditionalProperties,
  {27ee0776-1c84-48cf-8080-be3f0fb1a2c7}, !- Handle
  {045582a7-ae53-4145-82a1-d1d7b7c73cc1}; !- Object Name

OS:AdditionalProperties,
  {a80c466c-444e-4aee-8f0b-8ef64680be76}, !- Handle
  {a736e331-4b69-42c1-a98a-70e2ef5f603d}; !- Object Name

OS:AdditionalProperties,
  {9a0a4c15-e155-4656-bb7d-b77994fb689b}, !- Handle
  {7c69fb5e-94e5-444d-b132-3380c2487d84}; !- Object Name

OS:AdditionalProperties,
  {ac701fe4-db23-4014-bcfa-0a4f8307ba5e}, !- Handle
  {2fe2b5d7-08cb-48d5-8c9a-391d2b60df99}; !- Object Name

OS:AdditionalProperties,
  {169df7f5-7044-4891-9a09-7ea942e025ce}, !- Handle
  {3f13b352-d6d7-4e9b-a056-dc63d48ee664}; !- Object Name

OS:AdditionalProperties,
  {8fe34b2e-4b7e-4c40-bfd9-ee982328ec9f}, !- Handle
  {8fcfb3af-f421-46f9-88f9-3dcfe8995279}; !- Object Name

OS:AdditionalProperties,
  {da95cd4d-61a8-4a8f-ae2c-efd8d7d4d20e}, !- Handle
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}; !- Object Name

OS:AdditionalProperties,
  {f11933d5-2f18-40f3-960b-3b5f513d6ae5}, !- Handle
  {78422ae6-8ac1-4ca6-95a6-5a8c4e36ff29}; !- Object Name

OS:AdditionalProperties,
  {1be82e55-af10-42b9-8e11-0469137c73bb}, !- Handle
  {662b5401-34e5-4ffb-9fb4-6cec65e20ba5}; !- Object Name

OS:AdditionalProperties,
  {e7a4bd6e-78cb-4d50-9848-bae8f63c1bc4}, !- Handle
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}; !- Object Name

OS:AdditionalProperties,
  {6457d7be-be34-41f1-bee6-b4e0bdbd8a23}, !- Handle
  {4ea27372-a72e-4269-8c63-ddeaad826142}; !- Object Name

OS:AdditionalProperties,
  {092b0b49-0c5c-4c7e-906e-d51aa094ef26}, !- Handle
  {b376d839-f4d7-41d9-8fe8-a747d8f132ef}; !- Object Name

OS:AdditionalProperties,
  {bb497677-125f-40eb-8fac-901e7d0e80e4}, !- Handle
  {15ca2ae2-666c-4e39-9a2c-14af4884f551}; !- Object Name

OS:AdditionalProperties,
  {450481b4-9d2c-4f36-aa05-48f818713291}, !- Handle
  {fb2ee62b-56ba-40ba-ad12-e8e4d4c9d10f}; !- Object Name

OS:AdditionalProperties,
  {af18160d-aeaa-46a5-a5e9-7d11067f1e09}, !- Handle
  {355d5b8d-1521-4252-8f5f-d1fb2a1562cd}; !- Object Name

OS:AdditionalProperties,
  {4584d6e2-ffc6-4d48-bf4b-790df346c29e}, !- Handle
  {68714008-15b3-4616-897e-002fb070f3da}; !- Object Name

OS:AdditionalProperties,
  {815f8c25-bdb8-462a-ae36-3bfe4a3667d9}, !- Handle
  {a08ab881-b250-4270-8602-b68e66538fad}; !- Object Name

OS:AdditionalProperties,
  {60d45f10-7b8b-47e7-973e-f32ea7ce5a03}, !- Handle
  {a927d39d-2537-45c9-a243-518e5a3fc2a2}; !- Object Name

OS:AdditionalProperties,
  {b4ad2db0-f868-4bd8-9b1f-34bc723b7ada}, !- Handle
  {04755dcf-d315-4b37-8646-2828f319984c}; !- Object Name

OS:AdditionalProperties,
  {d31a3a8d-8f91-44eb-9687-fe803745bc98}, !- Handle
  {b6fe702b-b48e-4658-8cab-31242f12151b}; !- Object Name

OS:AdditionalProperties,
  {127081a6-0f45-44ff-9a00-1c4136496b60}, !- Handle
  {23bd5739-3d7c-4e4b-ad5b-4a4a4e6e6975}; !- Object Name

OS:AdditionalProperties,
  {0623d17b-a11f-45c3-b81b-9cb1ec44c846}, !- Handle
  {a7678eed-fbb0-4c85-b6a6-524ce24647a5}; !- Object Name

OS:AdditionalProperties,
  {3ac35610-347f-4f93-b093-e223efd4a0ce}, !- Handle
  {1d6b26d7-577f-4a5e-a66a-d1598446d45a}; !- Object Name

OS:AdditionalProperties,
  {c35d6452-c706-4fcb-a31e-f59199d01322}, !- Handle
  {1daddbca-498f-44f1-b03d-4548c7563be3}; !- Object Name

OS:AdditionalProperties,
  {dc7c9f32-a8a7-4d30-a34b-a8af520a760c}, !- Handle
  {2baa7513-9632-4659-9c5b-72706d710a85}; !- Object Name

OS:AdditionalProperties,
  {6884986d-ae7f-4baf-9b22-d77fe94c702e}, !- Handle
  {b334369b-c53b-4b85-850a-a1a2aa6b43be}; !- Object Name

OS:AdditionalProperties,
  {1a283ece-ef16-40fa-976b-004e864b6beb}, !- Handle
  {7f44a12e-fd96-420d-900a-63e95efa9c52}; !- Object Name

OS:AdditionalProperties,
  {0ea7be6d-bd4c-420e-a5aa-63f4b1f88cbd}, !- Handle
  {ab107286-652c-4248-b339-55a0cf4de78a}; !- Object Name

OS:AdditionalProperties,
  {a5e8f4c2-9ad8-4057-af43-45549e814c57}, !- Handle
  {91102ee1-e4fc-4c8b-96ed-c28a6613cda2}; !- Object Name

OS:AdditionalProperties,
  {7a11f4e3-6dea-4f71-909a-2115946c9f3b}, !- Handle
  {de135e20-2bad-4dcc-aa74-33dd2f7cc10f}; !- Object Name

OS:AdditionalProperties,
  {b33b3951-9dc4-429b-ad90-455fba9f8a52}, !- Handle
  {8b4fd2a1-4a3e-413b-8652-14871d99b6fb}; !- Object Name

OS:AdditionalProperties,
  {27c5473c-3584-43d0-9a42-1d309f2ad642}, !- Handle
  {5714396d-d437-47ee-a412-b66a6240d03b}; !- Object Name

OS:AdditionalProperties,
  {a4d71e84-9f55-4c48-9435-3f17b25ea6f2}, !- Handle
  {f48b94c8-8c95-4990-9b51-10f0150bf8df}; !- Object Name

OS:AdditionalProperties,
  {609b17f3-35a5-4b12-943f-902c04a17bc0}, !- Handle
  {e8e8196f-1813-4cfc-aad5-c8ba10837ea8}; !- Object Name

OS:AdditionalProperties,
  {673270e2-7426-4d0c-b0bb-c0845010d601}, !- Handle
  {c16438aa-2291-4d81-b9ce-6565edb1a4d7}; !- Object Name

OS:AdditionalProperties,
  {7e1e1ae9-c6d6-4d06-a5e5-412cf8113b32}, !- Handle
  {8c781f4d-d903-45d2-83ae-4f30747fe163}; !- Object Name

OS:AdditionalProperties,
  {243f414b-ad11-45f8-aa93-8d96015c2d94}, !- Handle
  {0f3e18b1-29dd-407a-b17f-eeebe2b3cc7e}; !- Object Name

OS:AdditionalProperties,
  {666d61a1-f772-47ea-a5f0-d8ac46ba7e66}, !- Handle
  {c7c896f4-c2e6-4f48-b14e-452b4da2f4c3}; !- Object Name

OS:AdditionalProperties,
  {2826104f-acd0-4c29-8251-89e6649b804d}, !- Handle
  {6cfda0d9-31cf-4975-8b72-03c0f3368b78}; !- Object Name

OS:AdditionalProperties,
  {1e1cea90-7ab6-4b26-9689-fea0a71af8af}, !- Handle
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}; !- Object Name

OS:AdditionalProperties,
  {0ee33d1e-db35-4b26-8030-e5726cfa89cc}, !- Handle
  {021ab34e-3611-40dd-91dd-ddcb4c0e2bb5}; !- Object Name

OS:AdditionalProperties,
  {3419695f-b452-4645-bdd2-149b815f9eec}, !- Handle
  {d403c5b1-fd7b-4c3d-991e-ae05163903fa}; !- Object Name

OS:AdditionalProperties,
  {a1a63e06-c77a-49cb-8080-aa83dfa48d49}, !- Handle
  {f68b6a95-3b56-4497-ae81-8489bbb05ba5}; !- Object Name

OS:AdditionalProperties,
  {3f438518-b544-4ce9-836e-e5b4b195cb63}, !- Handle
  {e00c10dc-af40-47fc-8f3d-dba1438da545}; !- Object Name

OS:AdditionalProperties,
  {5c71ea69-a53a-44b7-9e93-b452cbb0de32}, !- Handle
  {e179e3f8-141f-4b21-b262-4f26423d485d}; !- Object Name

OS:AdditionalProperties,
  {3ce24e32-4ee3-4bd5-9023-c0ca6415df57}, !- Handle
  {ca9d3956-7c73-4ca6-bc9b-394894bba4a1}; !- Object Name

OS:AdditionalProperties,
  {ee5a481a-28f6-43dc-963e-ad57faacea8f}, !- Handle
  {1137370d-3d43-4642-9a60-bccccab0e4f9}; !- Object Name

OS:AdditionalProperties,
  {31b08e0d-2a32-4e3e-9257-737929e2367e}, !- Handle
  {02f06b76-e2c7-4f8f-9b9e-a454cc49cff3}; !- Object Name

OS:AdditionalProperties,
  {75eef652-3674-45af-b653-9470a03b47bc}, !- Handle
  {8ba3cc27-c267-4c7f-8808-1af6bc699532}; !- Object Name

OS:AdditionalProperties,
  {22d309f2-3e1e-406b-84cf-05d720c73fe7}, !- Handle
  {8658f129-268c-46a4-aa9c-d506404007ae}; !- Object Name

OS:AdditionalProperties,
  {2dc07909-aa11-42dd-b774-3f5d238a4625}, !- Handle
  {161b827b-bdd7-41c1-9611-36293b7e95a3}; !- Object Name

OS:AdditionalProperties,
  {4df1acbe-5801-442f-9cee-1385ab13c3c0}, !- Handle
  {dd031d74-748c-43e3-b7ae-e5c339b43012}; !- Object Name

OS:AdditionalProperties,
  {7e524bdc-d12f-4b9a-8824-72e487256ac4}, !- Handle
  {eec51feb-0672-4870-af5c-08d19c1fccbe}; !- Object Name

OS:AdditionalProperties,
  {e930ff88-4aa4-46a0-9e46-e08196e569dd}, !- Handle
  {e6488cf7-012d-422f-a968-27ace4f7dcf5}; !- Object Name

OS:AdditionalProperties,
  {b13cef16-7096-488d-ba5a-79b0b180731a}, !- Handle
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}; !- Object Name

OS:AdditionalProperties,
  {5d6a3a82-aed1-4b79-935e-1872b3d2a4fc}, !- Handle
  {24d13b10-8231-4655-aba8-8bb1f69e63a2}; !- Object Name

OS:AdditionalProperties,
  {7c1b2303-1b66-47ff-b3d6-5f96985e4709}, !- Handle
  {652eadf1-e161-4248-978c-b3e263f414ae}; !- Object Name

OS:AdditionalProperties,
  {3077fb75-747e-4c93-a06b-338a13b11641}, !- Handle
  {4dbae3c8-f212-4c9c-8c36-6776901524bb}; !- Object Name

OS:AdditionalProperties,
  {f084169b-1c93-40d8-85cf-b1fa431b6b72}, !- Handle
  {3cf851e3-d9cf-4f6c-b32d-773d63e4bcea}; !- Object Name

OS:AdditionalProperties,
  {e8c44a56-9872-43db-b657-2398019da55f}, !- Handle
  {9315cbce-003c-45af-8a69-2bc95a5631b5}; !- Object Name

OS:AdditionalProperties,
  {09ed6d2f-431f-41ae-8ac1-d82549ed2f32}, !- Handle
  {5f7398ff-7ab0-4b6d-982c-44793c0c7c73}; !- Object Name

OS:AdditionalProperties,
  {18d3cce8-ec4a-4600-9303-b0b91dda32cd}, !- Handle
  {347d8b41-9307-49d4-b858-f9e8e4837f3c}; !- Object Name

OS:AdditionalProperties,
  {68a13423-47b5-44e2-b4f5-92dd32be72de}, !- Handle
  {0e6f609d-f2ce-4ae0-b40f-ce0ca9f623e6}; !- Object Name

OS:AdditionalProperties,
  {868824b5-ef3c-4760-8212-e447bbc03621}, !- Handle
  {f6b481ef-f76e-4bd4-945b-7540e87cf7fa}; !- Object Name

OS:AdditionalProperties,
  {8d8be201-03d8-434a-bf3f-a3fa2214933a}, !- Handle
  {e4217c4c-4c7d-4426-a8c9-934670916e77}; !- Object Name

OS:AdditionalProperties,
  {b9d6a7f8-db47-434b-92bb-412c73251b06}, !- Handle
  {7c554db5-d594-4dac-8aa2-f53a74481082}; !- Object Name

OS:AdditionalProperties,
  {de722d67-0f1c-4c2d-acf9-c67bcf3d9cf6}, !- Handle
  {30699edd-e1d3-4ed2-b959-316b50d0360c}; !- Object Name

OS:AdditionalProperties,
  {0866a6d6-48fa-43fc-afbb-599af98fe606}, !- Handle
  {e205ff92-4da9-40ae-a5e9-213c34417ac3}; !- Object Name

OS:AdditionalProperties,
  {92e70585-1e57-47cf-811d-60d626e7a6c9}, !- Handle
  {6f190014-4db7-4c47-bb1a-84aeda7e7646}; !- Object Name

OS:AdditionalProperties,
  {3a69e8a9-4f37-4daf-8326-2c0b1c328ef2}, !- Handle
  {a470a638-0a07-44bf-9d66-5446bc482d1a}; !- Object Name

OS:AdditionalProperties,
  {157b6748-3e45-4248-a80d-f87be5f93745}, !- Handle
  {581596d3-99a6-4584-8019-c78580dbbf0d}; !- Object Name

OS:AdditionalProperties,
  {9cde9e62-e8a2-4f33-bc24-30b97e72878b}, !- Handle
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}; !- Object Name

OS:AdditionalProperties,
  {653c5fba-f8db-4942-b347-c999db863c1f}, !- Handle
  {18a8efa9-01ae-493b-bf1e-177fa49ee5cd}; !- Object Name

OS:AdditionalProperties,
  {c4dbdb99-9376-43ed-9b5d-a6e5dc86fd2f}, !- Handle
  {58ab7b52-e00b-4975-a04f-dd7e4d51eeca}; !- Object Name

OS:AdditionalProperties,
  {74341101-641b-47c6-a575-8fea6a997cb5}, !- Handle
  {2d2dbaf2-0eb2-4ecf-b764-cf07ea35b3bc}; !- Object Name

OS:AdditionalProperties,
  {535773f4-9824-4e6a-9bde-1c8b5a515bc0}, !- Handle
  {75e6348a-5eaa-460c-8c56-9d7b89f1a5cd}; !- Object Name

OS:AdditionalProperties,
  {ef61a6a0-c73d-43e5-8d27-10a8f9ed4f7d}, !- Handle
  {58e067c1-03ed-48a1-9cba-2c48e702cee2}; !- Object Name

OS:AdditionalProperties,
  {af0713a1-07ba-452b-a7de-96a7a7832f83}, !- Handle
  {fab9b266-e529-4b8f-8aef-1aa246c35e7c}; !- Object Name

OS:AdditionalProperties,
  {624de742-d0b2-4d7f-a2af-0d96946b16cc}, !- Handle
  {1f257c4d-f3dc-454f-90b2-02e85e14f7c4}; !- Object Name

OS:AdditionalProperties,
  {6b0b2141-aede-42fa-afb7-c58750b66687}, !- Handle
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}; !- Object Name

OS:AdditionalProperties,
  {377f796b-5d78-46ef-b15c-ae7af5c07d49}, !- Handle
  {4a3784a1-ef81-495b-a014-bd6aacbbcd9e}; !- Object Name

OS:AdditionalProperties,
  {33e09397-1347-4b47-96bc-67c812060913}, !- Handle
  {ef77f1d5-d1cf-4af3-a9e9-52ff820cc3c3}; !- Object Name

OS:AdditionalProperties,
  {3fa284b9-1deb-4f9a-a576-5e9e9decf9b2}, !- Handle
  {ed5cce61-c0c0-4a19-99c9-47bd4a1e8e79}; !- Object Name

OS:AdditionalProperties,
  {2c14a876-2b0d-4af4-9a74-ed4db2420d20}, !- Handle
  {abc894f5-f435-4c2f-b85c-aac0362aedca}; !- Object Name

OS:AdditionalProperties,
  {542bd185-3d7d-467c-94a1-3d9ffb3788af}, !- Handle
  {7242b605-c3e5-4626-a9d0-5dd4444a3288}; !- Object Name

OS:AdditionalProperties,
  {bd441d1f-ae73-44a7-ba28-120704744556}, !- Handle
  {393c485b-70d3-4426-8649-268167e130d0}; !- Object Name

OS:AdditionalProperties,
  {37b2a5c4-b3b7-4029-9650-94787ba4f30b}, !- Handle
  {000c9dfa-e2bd-4810-ab4f-86abe30c5b0c}; !- Object Name

OS:AdditionalProperties,
  {478b497b-d41f-4d1a-b031-92fcdcea5e1b}, !- Handle
  {ebd63e3f-fd8b-476c-901d-0032423772ac}; !- Object Name

OS:AdditionalProperties,
  {6ca6d813-6c23-44b5-94b4-7f65414bd9b2}, !- Handle
  {6c12d696-c9b1-4fce-adc8-c9a8ec96ce63}; !- Object Name

OS:AdditionalProperties,
  {a3d4ae0c-ead0-4211-8198-ff5d069fc0d6}, !- Handle
  {d85c7417-cf5e-4645-8238-d3d32ab8f1d6}; !- Object Name

OS:AdditionalProperties,
  {3f5c1737-a2aa-4d9f-b46b-7cec4be52505}, !- Handle
  {3639876d-0658-4276-980f-8bfc0e1169eb}; !- Object Name

OS:AdditionalProperties,
  {e9db9452-9e1b-40c4-92de-3c379120384b}, !- Handle
  {13150b37-1d65-421f-a714-b58e0b0b0df8}; !- Object Name

OS:AdditionalProperties,
  {6da63a46-a6d3-41ab-9c84-3a38ee18e966}, !- Handle
  {7711e947-e605-4fd7-8c90-0a11eb71b5ae}; !- Object Name

OS:AdditionalProperties,
  {1e563090-05c3-456d-9854-78ad1f424fdc}, !- Handle
  {5589dcbb-c4fb-4ff2-8ff7-69e7ea99a0ec}; !- Object Name

OS:AdditionalProperties,
  {f3db8662-f611-4d63-b1c3-29bd047e03f8}, !- Handle
  {e401269f-9c1f-4ffa-a000-6fb975cd2b88}; !- Object Name

OS:AdditionalProperties,
  {f7e19998-c5d3-4d25-a1fa-8f6e0632ae70}, !- Handle
  {21f4b4c7-a848-46d4-a80e-e09f23a0fc3a}; !- Object Name

OS:AdditionalProperties,
  {55f22a76-fb80-4bcb-845e-4bebb9bfadcb}, !- Handle
  {dc8bc959-e48b-4ff9-a923-ff572b3a85e1}; !- Object Name

OS:AdditionalProperties,
  {96cd5d82-34ce-4df0-8081-d15cedc38d7f}, !- Handle
  {d17a168b-9c1e-4077-8aa7-67922aeafecc}; !- Object Name

OS:AdditionalProperties,
  {c9b7eec6-61fa-433f-8684-0192187002a9}, !- Handle
  {05c2cb0d-17d7-4b0a-bb65-e3a1415ec862}; !- Object Name

OS:AdditionalProperties,
  {7eed7f7a-1ea6-4a72-889f-e6a49bef4ce5}, !- Handle
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}; !- Object Name

OS:AdditionalProperties,
  {7bb80f87-4047-4c99-a242-aabe19e3e0ba}, !- Handle
  {61c7c9c7-1c72-4edc-bd93-a7457befc19b}; !- Object Name

OS:AdditionalProperties,
  {4f07e567-1e4f-4946-97cc-ff43b5c8e142}, !- Handle
  {7e0d635c-f371-475e-a371-5bf393fe4306}; !- Object Name

OS:AdditionalProperties,
  {db4a9c2d-3631-4533-9ad4-6fbd1a5ad28f}, !- Handle
  {2849400f-9210-48a3-b875-6641e3733cb1}; !- Object Name

OS:AdditionalProperties,
  {8d3f62dd-c26c-47b0-b0d3-5fa6d5f2a275}, !- Handle
  {2ae1fe31-877c-4c00-a03e-bcc4de686a13}; !- Object Name

OS:AdditionalProperties,
  {2ffed7aa-9510-4ca1-b470-793dfe8fdd9e}, !- Handle
  {51eeb8f6-551e-4c94-9354-e33bfcf88aa6}; !- Object Name

OS:AdditionalProperties,
  {887b630b-aa28-4fb4-898a-642bcccdaacd}, !- Handle
  {6d43d2cb-de15-4699-9201-b96eb647f5ff}; !- Object Name

OS:AdditionalProperties,
  {0a4376c2-2f4d-4e82-b9e5-0d60c65ec3b6}, !- Handle
  {cb4e55c4-5400-4846-bfa0-306967c52398}; !- Object Name

OS:AdditionalProperties,
  {2d7850f2-96ca-4965-843e-4f8afb52796a}, !- Handle
  {02239550-5351-4c59-9bb9-6ae56c556a11}; !- Object Name

OS:AdditionalProperties,
  {b9f619bc-05f0-4d2d-abfa-4386bb6bdbe1}, !- Handle
  {75167ef0-0356-435d-b9f5-f31cc8311c5f}; !- Object Name

OS:AdditionalProperties,
  {45e160e7-56b0-4b18-92d2-511312a0b88c}, !- Handle
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}; !- Object Name

OS:AdditionalProperties,
  {15fd65db-48fc-4f6d-af25-47ad1e14c11b}, !- Handle
  {1b48c31b-c9d1-40d8-89fe-b8d63b26dac4}; !- Object Name

OS:AdditionalProperties,
  {866b9be1-7754-4165-aa95-c716f5e75f64}, !- Handle
  {528d8908-25fe-4bcd-a0de-ae6a90ba1eff}; !- Object Name

OS:AdditionalProperties,
  {28a5d69e-8ac3-4fdd-9a34-0c3d914b4065}, !- Handle
  {730018f6-4be6-4276-bfdf-457f815bed5f}; !- Object Name

OS:AdditionalProperties,
  {b7f84a62-fde0-4859-b8bd-c7af5da58541}, !- Handle
  {7fc955c6-b12e-4f88-a9f5-3fca8fa9fd10}; !- Object Name

OS:AdditionalProperties,
  {1301ff0d-5ee9-45ee-8b4a-fe5cd72e25a1}, !- Handle
  {f72da244-58b1-4d65-84b7-18b07028198c}; !- Object Name

OS:AdditionalProperties,
  {7e437bf8-395c-409c-9056-6378f12a2cc0}, !- Handle
  {d23a40e4-55af-44d7-9344-0881905f1205}; !- Object Name

OS:AdditionalProperties,
  {dfcedf59-8250-46e1-a606-a45018bd965f}, !- Handle
  {c9dfda22-5556-420e-9cff-765b6d26e34e}; !- Object Name

OS:AdditionalProperties,
  {04792802-9111-475b-9800-ce5e710a99a3}, !- Handle
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}; !- Object Name

OS:AdditionalProperties,
  {0ac060f6-761f-447d-9cdf-68382140179e}, !- Handle
  {5a89dac4-03dc-4976-8ffb-e272e45e1c8a}; !- Object Name

OS:AdditionalProperties,
  {1ff2377b-1d60-4a70-a248-2b523a31e0e2}, !- Handle
  {6c0eca60-a17f-42d0-a993-6f12a20c012b}; !- Object Name

OS:AdditionalProperties,
  {e29aa491-68d0-49d0-b4a1-1492714d1fa2}, !- Handle
  {29b575ae-591b-49a4-952d-1638ade7143b}; !- Object Name

OS:AdditionalProperties,
  {163b1986-77d5-4a5f-8c84-42e52df24e59}, !- Handle
  {1ded3a91-ddda-445c-9449-b77f460d5dc4}; !- Object Name

OS:AdditionalProperties,
  {d2a70aee-f6ac-4924-a1ce-ec98975c46d7}, !- Handle
  {16639529-cead-48f5-ba5b-5bfa4f0b477a}; !- Object Name

OS:AdditionalProperties,
  {0b709594-d063-4d60-81ca-3e52fa1b5f5a}, !- Handle
  {5ecb7105-1bfd-4384-a6e5-149974e021dc}; !- Object Name

OS:AdditionalProperties,
  {ab24b481-e2d8-4c30-96c1-854b40462b4b}, !- Handle
  {b1087219-879a-4b13-8b6a-77d5532c48e6}; !- Object Name

OS:Construction,
  {fd430c8b-0c6c-493d-bf9a-d247fd254988}, !- Handle
  Surface 100 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {6d00594d-3467-4ec2-a1f0-fcf94011ebd2}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {5e8264e1-2da6-45f1-88dc-b2d5587c5d0a}, !- Handle
  {fd430c8b-0c6c-493d-bf9a-d247fd254988}; !- Construction Name

OS:Material,
  {6d00594d-3467-4ec2-a1f0-fcf94011ebd2}, !- Handle
  Surface 100 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0832985273028459,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {865c5088-d9dd-4919-ac59-c9fa09028d77}, !- Handle
  {6d00594d-3467-4ec2-a1f0-fcf94011ebd2}; !- Material Name

OS:Construction,
  {b90e1ae0-23ec-48b9-999c-26fb0076b5a0}, !- Handle
  Surface 101 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {c953402a-508b-4dfe-b363-21074a52929d}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {99ec6968-0d9f-42fa-b466-b4eb8e94d053}, !- Handle
  {b90e1ae0-23ec-48b9-999c-26fb0076b5a0}; !- Construction Name

OS:Material,
  {c953402a-508b-4dfe-b363-21074a52929d}, !- Handle
  Surface 101 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0834122614152629,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d540b8c0-16a1-4e3d-b010-f03a69384e53}, !- Handle
  {c953402a-508b-4dfe-b363-21074a52929d}; !- Material Name

OS:Construction,
  {d00bfc3a-c7a7-4457-b274-6959436712e0}, !- Handle
  Surface 102 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {71d03605-bda3-4c54-b710-1625f5163ccd}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {6b31c567-be0d-4c36-80e3-557cbf1eb8f5}, !- Handle
  {d00bfc3a-c7a7-4457-b274-6959436712e0}; !- Construction Name

OS:Material,
  {71d03605-bda3-4c54-b710-1625f5163ccd}, !- Handle
  Surface 102 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0825072776594887,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e1c3bb04-8ac7-4755-8f86-55d747a88bb9}, !- Handle
  {71d03605-bda3-4c54-b710-1625f5163ccd}; !- Material Name

OS:Construction,
  {a8ed8680-ad82-4452-af36-b2eeffc6b6b4}, !- Handle
  Surface 103 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {014ed2eb-cefe-4802-8125-509624791cc9}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {e133dbb7-5edf-4c29-a149-87c153b4738d}, !- Handle
  {a8ed8680-ad82-4452-af36-b2eeffc6b6b4}; !- Construction Name

OS:Material,
  {014ed2eb-cefe-4802-8125-509624791cc9}, !- Handle
  Surface 103 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0813394104105125,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f902d54b-d357-4b5d-b5fb-2958522be846}, !- Handle
  {014ed2eb-cefe-4802-8125-509624791cc9}; !- Material Name

OS:Construction,
  {3c419e2e-b12f-4e5f-8276-11f954c5bb7f}, !- Handle
  Surface 104 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {17e2675c-772f-4406-b6e7-e64545321479}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {86c387d2-60e3-4ce0-baf5-e79cb6eeac82}, !- Handle
  {3c419e2e-b12f-4e5f-8276-11f954c5bb7f}; !- Construction Name

OS:Material,
  {17e2675c-772f-4406-b6e7-e64545321479}, !- Handle
  Surface 104 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d1d077f4-2bb7-44ca-b25e-fe000d9f58cb}, !- Handle
  {17e2675c-772f-4406-b6e7-e64545321479}; !- Material Name

OS:Construction,
  {4d2b28ab-2561-4786-8f87-819176578dbb}, !- Handle
  Surface 105 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {5b77cd54-241a-49ff-a2ef-214955c08c42}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {ad507c97-bb2f-4fa2-85f3-2bcab4425bc1}, !- Handle
  {4d2b28ab-2561-4786-8f87-819176578dbb}; !- Construction Name

OS:Material,
  {5b77cd54-241a-49ff-a2ef-214955c08c42}, !- Handle
  Surface 105 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7ccaa32-c560-4c63-8216-e828e9e20ac2}, !- Handle
  {5b77cd54-241a-49ff-a2ef-214955c08c42}; !- Material Name

OS:Construction,
  {a5eda533-6815-4b5a-9b31-499fa66f089c}, !- Handle
  Surface 106 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {fa943334-6a7b-4bea-9ad5-6664e94838e5}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8b54ba2a-a099-4dd3-8608-7f46655acbe7}, !- Handle
  {a5eda533-6815-4b5a-9b31-499fa66f089c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fa943334-6a7b-4bea-9ad5-6664e94838e5}, !- Handle
  Surface 106 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.84352808227997,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {05c8612e-9650-48f4-b134-5eee5ccabc14}, !- Handle
  {fa943334-6a7b-4bea-9ad5-6664e94838e5}; !- Material Name

OS:Construction,
  {29183bbd-5b35-4a1d-8ff0-59488f6cda08}, !- Handle
  Surface 108 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {38c38ff5-c119-4d14-af54-ff95236adea6}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {1dbf1a91-7c4b-4c39-99a1-803e87e02391}, !- Handle
  {29183bbd-5b35-4a1d-8ff0-59488f6cda08}; !- Construction Name

OS:Material,
  {38c38ff5-c119-4d14-af54-ff95236adea6}, !- Handle
  Surface 108 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0841669681844092,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31f05051-2c70-47f9-8dbe-dbd8972d4e5b}, !- Handle
  {38c38ff5-c119-4d14-af54-ff95236adea6}; !- Material Name

OS:Construction,
  {cee75c22-c2f4-4577-a685-26daa8aa689d}, !- Handle
  Surface 109 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {1f8b43ef-75dd-46c4-b526-a5c2e43bd855}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {eea7539b-e568-4396-8319-9c1aa5c23fda}, !- Handle
  {cee75c22-c2f4-4577-a685-26daa8aa689d}; !- Construction Name

OS:Material,
  {1f8b43ef-75dd-46c4-b526-a5c2e43bd855}, !- Handle
  Surface 109 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d0d6ed8-2d5e-49f2-b7c7-0f9b2fc3634b}, !- Handle
  {1f8b43ef-75dd-46c4-b526-a5c2e43bd855}; !- Material Name

OS:Construction,
  {289d9321-bb44-4aaf-83ca-f9014fe80264}, !- Handle
  Surface 110 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {6626f386-49dc-4eea-ae31-bc6eb080d1f0}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {dc6b5683-5607-41b8-af94-40dd0a02382a}, !- Handle
  {289d9321-bb44-4aaf-83ca-f9014fe80264}; !- Construction Name

OS:Material,
  {6626f386-49dc-4eea-ae31-bc6eb080d1f0}, !- Handle
  Surface 110 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {163021f4-b862-4c84-b58d-0320ad84e493}, !- Handle
  {6626f386-49dc-4eea-ae31-bc6eb080d1f0}; !- Material Name

OS:Construction,
  {1f66bfe8-e79a-43fa-9251-97f0275fcadd}, !- Handle
  Surface 111 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {95b9e6e0-9fba-46ee-9cbb-15798aef79e2}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {d4a8d265-321f-4df5-b7dc-e39d9128da7a}, !- Handle
  {1f66bfe8-e79a-43fa-9251-97f0275fcadd}; !- Construction Name

OS:Material,
  {95b9e6e0-9fba-46ee-9cbb-15798aef79e2}, !- Handle
  Surface 111 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {86b57a58-056c-416d-9fcc-1b7188a7077e}, !- Handle
  {95b9e6e0-9fba-46ee-9cbb-15798aef79e2}; !- Material Name

OS:Construction,
  {e9b9b745-aa41-4042-8c16-78bee4036f75}, !- Handle
  Surface 112 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {e503497c-21af-491c-8bef-18c6885fed57}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {00aa43f2-d41a-4344-8229-1abb9c5e57be}, !- Handle
  {e9b9b745-aa41-4042-8c16-78bee4036f75}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e503497c-21af-491c-8bef-18c6885fed57}, !- Handle
  Surface 112 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.32556940360388,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a296b937-5c3f-4eb3-ba0e-95cb88e4c66a}, !- Handle
  {e503497c-21af-491c-8bef-18c6885fed57}; !- Material Name

OS:Construction,
  {8e60ea18-dcc1-415f-a3a9-0d9850bf5f2a}, !- Handle
  Surface 114 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {c76d8c0a-ea84-41aa-b203-dd0f65c8c778}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {1255582a-f637-42a9-a1b5-688ddb7d4d31}, !- Handle
  {8e60ea18-dcc1-415f-a3a9-0d9850bf5f2a}; !- Construction Name

OS:Material,
  {c76d8c0a-ea84-41aa-b203-dd0f65c8c778}, !- Handle
  Surface 114 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed449666-a96e-4d34-b3b5-1202ced61cbc}, !- Handle
  {c76d8c0a-ea84-41aa-b203-dd0f65c8c778}; !- Material Name

OS:Construction,
  {241a9c07-640a-4873-9b66-ebf6849f88b3}, !- Handle
  Surface 115 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {2783b458-76e4-4af9-9cc2-7ac6b652340d}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {267ca943-3059-49ad-abf0-c5bf74896325}, !- Handle
  {241a9c07-640a-4873-9b66-ebf6849f88b3}; !- Construction Name

OS:Material,
  {2783b458-76e4-4af9-9cc2-7ac6b652340d}, !- Handle
  Surface 115 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f27c29f-b319-4f97-846d-5e2469cd5de2}, !- Handle
  {2783b458-76e4-4af9-9cc2-7ac6b652340d}; !- Material Name

OS:Construction,
  {af066ab8-90c3-4cfe-87b7-fd3504486025}, !- Handle
  Surface 116 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {f252299e-66bc-4616-a945-f9fb7afbc585}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {99466dac-e9cf-433e-b2ef-d7738a0e9af0}, !- Handle
  {af066ab8-90c3-4cfe-87b7-fd3504486025}; !- Construction Name

OS:Material,
  {f252299e-66bc-4616-a945-f9fb7afbc585}, !- Handle
  Surface 116 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0841479755311696,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9cb1989-0a95-486a-9039-cb06bd8ba7fb}, !- Handle
  {f252299e-66bc-4616-a945-f9fb7afbc585}; !- Material Name

OS:Construction,
  {ea3a5d62-703d-4b16-b653-0d1e3ddecac4}, !- Handle
  Surface 117 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {0d896f3f-9d6a-4db3-ac86-dd83c65918a6}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {23637b0f-2e47-4d1a-b3ac-53ffd83dddcf}, !- Handle
  {ea3a5d62-703d-4b16-b653-0d1e3ddecac4}; !- Construction Name

OS:Material,
  {0d896f3f-9d6a-4db3-ac86-dd83c65918a6}, !- Handle
  Surface 117 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {27b03e67-3b63-41da-86d7-4b64797832cf}, !- Handle
  {0d896f3f-9d6a-4db3-ac86-dd83c65918a6}; !- Material Name

OS:Construction,
  {d1ec387e-1b8e-45c8-be96-db826901be04}, !- Handle
  Surface 118 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {09dc1f3c-f921-48d5-942a-89c1609e3127}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {643ea209-6f48-4d5f-a012-2b9fd231ff6e}, !- Handle
  {d1ec387e-1b8e-45c8-be96-db826901be04}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {09dc1f3c-f921-48d5-942a-89c1609e3127}, !- Handle
  Surface 118 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.32463321097285,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5af66e9c-102a-437f-b76f-e17d4ed7e221}, !- Handle
  {09dc1f3c-f921-48d5-942a-89c1609e3127}; !- Material Name

OS:Construction,
  {0284dd65-f24f-48f2-a21e-68fcca1b3859}, !- Handle
  Surface 12 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {f9720a73-d553-48a1-823a-90599e2c8d0a}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {1af69d5c-13c8-416f-a2d6-9d54d8ab1a26}, !- Handle
  {0284dd65-f24f-48f2-a21e-68fcca1b3859}; !- Construction Name

OS:Material,
  {f9720a73-d553-48a1-823a-90599e2c8d0a}, !- Handle
  Surface 12 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0912916758630007,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3edbe8a-d604-4e37-b72c-fb6fb3560ff0}, !- Handle
  {f9720a73-d553-48a1-823a-90599e2c8d0a}; !- Material Name

OS:Construction,
  {4a86fe50-5db0-4ca6-bb85-b02e3f401a5e}, !- Handle
  Surface 120 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {a9650a3e-fa58-4125-8b4c-98dd22505b1d}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {736c7668-ad79-4549-8b5a-762dccfc9bb4}, !- Handle
  {4a86fe50-5db0-4ca6-bb85-b02e3f401a5e}; !- Construction Name

OS:Material,
  {a9650a3e-fa58-4125-8b4c-98dd22505b1d}, !- Handle
  Surface 120 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77e0c2de-1bc1-4122-af3b-56ebba6ac382}, !- Handle
  {a9650a3e-fa58-4125-8b4c-98dd22505b1d}; !- Material Name

OS:Construction,
  {11db6f64-e48b-4475-91e3-51264c60f176}, !- Handle
  Surface 121 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {321e6830-9b85-40a6-ac17-5c04766da4cc}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {bf0ad303-9919-450f-9a74-7a299e0b15e8}, !- Handle
  {11db6f64-e48b-4475-91e3-51264c60f176}; !- Construction Name

OS:Material,
  {321e6830-9b85-40a6-ac17-5c04766da4cc}, !- Handle
  Surface 121 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e058366c-b83a-4812-baf6-e27e34ab92ae}, !- Handle
  {321e6830-9b85-40a6-ac17-5c04766da4cc}; !- Material Name

OS:Construction,
  {5c91a0e2-c9b3-4630-934c-2ed5f2ce2451}, !- Handle
  Surface 122 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {af9416de-ffdb-43d3-8429-8ade40fbc481}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {7ae5336c-7233-4f84-ad47-bef74c2b8e55}, !- Handle
  {5c91a0e2-c9b3-4630-934c-2ed5f2ce2451}; !- Construction Name

OS:Material,
  {af9416de-ffdb-43d3-8429-8ade40fbc481}, !- Handle
  Surface 122 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.084168210263948,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1c3958c-b698-4acb-b1d0-c923b429c771}, !- Handle
  {af9416de-ffdb-43d3-8429-8ade40fbc481}; !- Material Name

OS:Construction,
  {6e5a70d9-3b27-4c7c-a552-9d91a0b39d44}, !- Handle
  Surface 123 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {e2770f44-7bbb-4a66-b679-3c990280a0c7}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {19bbb8e1-2fc7-4cab-a938-dd5968d4f353}, !- Handle
  {6e5a70d9-3b27-4c7c-a552-9d91a0b39d44}; !- Construction Name

OS:Material,
  {e2770f44-7bbb-4a66-b679-3c990280a0c7}, !- Handle
  Surface 123 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24939905-a7f7-4143-a55a-52a4998833cf}, !- Handle
  {e2770f44-7bbb-4a66-b679-3c990280a0c7}; !- Material Name

OS:Construction,
  {fb4fc029-7a3a-4987-8da7-2aa8a905318d}, !- Handle
  Surface 124 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {ecccb4ff-503f-4aa2-9281-f52142edbf0f}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {cf770c5c-f51b-478b-86c3-5b9351d5bde0}, !- Handle
  {fb4fc029-7a3a-4987-8da7-2aa8a905318d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ecccb4ff-503f-4aa2-9281-f52142edbf0f}, !- Handle
  Surface 124 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.32511099110247,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ac0cff2-23f6-4aba-aec4-6cc8449d1276}, !- Handle
  {ecccb4ff-503f-4aa2-9281-f52142edbf0f}; !- Material Name

OS:Construction,
  {11c794cf-2fcb-42e3-9b04-18066c0cf8ed}, !- Handle
  Surface 126 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {b3b99192-e1c8-4ea9-aa3e-07098fad027f}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {b3b32b96-a562-404a-9aa8-08755f63e351}, !- Handle
  {11c794cf-2fcb-42e3-9b04-18066c0cf8ed}; !- Construction Name

OS:Material,
  {b3b99192-e1c8-4ea9-aa3e-07098fad027f}, !- Handle
  Surface 126 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0845219882423228,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5440276a-3d8f-4206-b1e2-376b2b13b0f3}, !- Handle
  {b3b99192-e1c8-4ea9-aa3e-07098fad027f}; !- Material Name

OS:Construction,
  {c27f6f7f-9bc9-4ea5-aabb-907b16c3eb93}, !- Handle
  Surface 127 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {73db2ac1-b0ba-443f-affd-5f74583045b0}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {445983f9-083e-4816-b6b1-476c585940df}, !- Handle
  {c27f6f7f-9bc9-4ea5-aabb-907b16c3eb93}; !- Construction Name

OS:Material,
  {73db2ac1-b0ba-443f-affd-5f74583045b0}, !- Handle
  Surface 127 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b364068b-ee8e-48ed-b58f-b6468521608c}, !- Handle
  {73db2ac1-b0ba-443f-affd-5f74583045b0}; !- Material Name

OS:Construction,
  {c10a5a51-ce9a-46ff-9c33-98fdf5efb3f3}, !- Handle
  Surface 128 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {23fc5c18-f787-4ba0-ac78-2f90df169e59}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {8281f5a2-4d9c-4a3a-8db0-26490aa64752}, !- Handle
  {c10a5a51-ce9a-46ff-9c33-98fdf5efb3f3}; !- Construction Name

OS:Material,
  {23fc5c18-f787-4ba0-ac78-2f90df169e59}, !- Handle
  Surface 128 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ceab6f7f-0c64-4390-a5e5-4bbd8a076558}, !- Handle
  {23fc5c18-f787-4ba0-ac78-2f90df169e59}; !- Material Name

OS:Construction,
  {8dbd1ddb-58dc-4a9d-b99a-a48636211343}, !- Handle
  Surface 129 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {06aecf73-5062-4acf-9a4c-f64a9db8ff60}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {12f5ba83-20ee-4403-b315-770e8b4d2d84}, !- Handle
  {8dbd1ddb-58dc-4a9d-b99a-a48636211343}; !- Construction Name

OS:Material,
  {06aecf73-5062-4acf-9a4c-f64a9db8ff60}, !- Handle
  Surface 129 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef600e25-f0a7-4f6a-8d3a-892d59b3efa7}, !- Handle
  {06aecf73-5062-4acf-9a4c-f64a9db8ff60}; !- Material Name

OS:Construction,
  {461c99b1-eec9-41db-bed6-9e09b4ec31a9}, !- Handle
  Surface 130 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {27994b42-b08a-459c-8e73-eb776367a822}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {84dcc1ea-e189-43fb-850b-f999140900ff}, !- Handle
  {461c99b1-eec9-41db-bed6-9e09b4ec31a9}; !- Construction Name

OS:Material,
  {27994b42-b08a-459c-8e73-eb776367a822}, !- Handle
  Surface 130 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dcce51ea-de39-4568-a984-7ed596b255d5}, !- Handle
  {27994b42-b08a-459c-8e73-eb776367a822}; !- Material Name

OS:Construction,
  {cb1309f7-a117-40f0-ae2a-e5fd702e5d15}, !- Handle
  Surface 131 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {96eb57dc-ae2d-4bdf-b90d-2822070571db}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {32c15b99-9549-4bb3-b93f-c9b09dc0d52a}, !- Handle
  {cb1309f7-a117-40f0-ae2a-e5fd702e5d15}; !- Construction Name

OS:Material,
  {96eb57dc-ae2d-4bdf-b90d-2822070571db}, !- Handle
  Surface 131 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df46ff62-b089-4c21-a386-792a543fab4c}, !- Handle
  {96eb57dc-ae2d-4bdf-b90d-2822070571db}; !- Material Name

OS:Construction,
  {edf1d3a7-45aa-4de8-850a-b369820abd6a}, !- Handle
  Surface 132 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {dbf3fa7b-61dd-4249-aa66-a64ceab0105f}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {b753fcad-00b8-4d91-a46f-a5f1b658096d}, !- Handle
  {edf1d3a7-45aa-4de8-850a-b369820abd6a}; !- Construction Name

OS:Material,
  {dbf3fa7b-61dd-4249-aa66-a64ceab0105f}, !- Handle
  Surface 132 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9064fb5-17fe-4b67-af21-96397a7a97ab}, !- Handle
  {dbf3fa7b-61dd-4249-aa66-a64ceab0105f}; !- Material Name

OS:Construction,
  {903db243-48bb-45d2-9523-36e327c7b53c}, !- Handle
  Surface 133 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {ddd571ce-8549-4796-9910-f2390701abb7}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {9c23163a-adb9-49a9-a4c3-3c75d3b2a2ce}, !- Handle
  {903db243-48bb-45d2-9523-36e327c7b53c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ddd571ce-8549-4796-9910-f2390701abb7}, !- Handle
  Surface 133 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.35246366197838,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28a947ea-0998-4856-bd11-363d573a01c4}, !- Handle
  {ddd571ce-8549-4796-9910-f2390701abb7}; !- Material Name

OS:Construction,
  {2d0de7e7-306f-464e-8dd4-8b5d3a62435c}, !- Handle
  Surface 135 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {462b00b9-e4c0-4cc2-b677-5d17a6fd46ad}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {7f26a8b0-dc7a-405e-a00e-812c5b0463d4}, !- Handle
  {2d0de7e7-306f-464e-8dd4-8b5d3a62435c}; !- Construction Name

OS:Material,
  {462b00b9-e4c0-4cc2-b677-5d17a6fd46ad}, !- Handle
  Surface 135 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b7d4c055-1e9b-4f11-95e3-b3aa5bee3342}, !- Handle
  {462b00b9-e4c0-4cc2-b677-5d17a6fd46ad}; !- Material Name

OS:Construction,
  {062eb35f-cf3c-48e4-ae43-1aad8a445d3b}, !- Handle
  Surface 136 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {0d89e8c2-4c3c-4c51-b267-aa161e0134f7}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {a1aa043e-d3bc-49a0-bbac-d4048e4b461d}, !- Handle
  {062eb35f-cf3c-48e4-ae43-1aad8a445d3b}; !- Construction Name

OS:Material,
  {0d89e8c2-4c3c-4c51-b267-aa161e0134f7}, !- Handle
  Surface 136 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0b0a5ca-cc5b-4080-96bd-2f073aafd6c9}, !- Handle
  {0d89e8c2-4c3c-4c51-b267-aa161e0134f7}; !- Material Name

OS:Construction,
  {282067a3-e77a-4ed5-8ccd-8ba7c930f1ca}, !- Handle
  Surface 137 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {3230f47b-2b15-4590-afdb-16078c9a6a60}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {80c6af89-283a-41c1-9b75-aafdc9695eba}, !- Handle
  {282067a3-e77a-4ed5-8ccd-8ba7c930f1ca}; !- Construction Name

OS:Material,
  {3230f47b-2b15-4590-afdb-16078c9a6a60}, !- Handle
  Surface 137 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0841466253024623,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9b19ea87-bc9d-4cfc-a512-f86477179023}, !- Handle
  {3230f47b-2b15-4590-afdb-16078c9a6a60}; !- Material Name

OS:Construction,
  {8a4168dd-d419-42da-8e4a-079ca27e555c}, !- Handle
  Surface 138 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {b68bf31f-4eba-4ecb-a20d-d9628cce7a0b}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {145ae3f0-1415-45e5-80e6-94d0203db04e}, !- Handle
  {8a4168dd-d419-42da-8e4a-079ca27e555c}; !- Construction Name

OS:Material,
  {b68bf31f-4eba-4ecb-a20d-d9628cce7a0b}, !- Handle
  Surface 138 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1cfb69d9-6716-4771-8123-1bb23cb70b92}, !- Handle
  {b68bf31f-4eba-4ecb-a20d-d9628cce7a0b}; !- Material Name

OS:Construction,
  {eed6c27d-3822-424b-a1dd-b78d95d809de}, !- Handle
  Surface 139 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {3b4a2f02-e2ae-4237-93c2-eb227a233d6c}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed909ae8-0a19-4349-abce-c68dcc8d0f31}, !- Handle
  {eed6c27d-3822-424b-a1dd-b78d95d809de}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3b4a2f02-e2ae-4237-93c2-eb227a233d6c}, !- Handle
  Surface 139 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.32511099110247,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e607355d-a335-4205-9c85-56e1a967044d}, !- Handle
  {3b4a2f02-e2ae-4237-93c2-eb227a233d6c}; !- Material Name

OS:Construction,
  {3838210d-261d-4785-9cf7-3c0b9ec22324}, !- Handle
  Surface 141 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {a0c1adda-27df-4145-8ed1-3e561db12109}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {28bb7561-da62-4ede-b7b0-4c50db0e3342}, !- Handle
  {3838210d-261d-4785-9cf7-3c0b9ec22324}; !- Construction Name

OS:Material,
  {a0c1adda-27df-4145-8ed1-3e561db12109}, !- Handle
  Surface 141 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de07da6a-d044-4c6f-a15a-f172bb201e78}, !- Handle
  {a0c1adda-27df-4145-8ed1-3e561db12109}; !- Material Name

OS:Construction,
  {7f8eb5c5-d22c-4752-a9fe-018d60463cde}, !- Handle
  Surface 142 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {013b154f-c122-4797-b0e0-5f02cf66ceea}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {e26d5a6a-ca86-49ea-87e3-8004e5f6c7a0}, !- Handle
  {7f8eb5c5-d22c-4752-a9fe-018d60463cde}; !- Construction Name

OS:Material,
  {013b154f-c122-4797-b0e0-5f02cf66ceea}, !- Handle
  Surface 142 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0813394104105125,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d44e25c-7dc5-474b-8571-d6402e0f3e21}, !- Handle
  {013b154f-c122-4797-b0e0-5f02cf66ceea}; !- Material Name

OS:Construction,
  {047f7b13-7646-4a05-a7d5-86dbc5852990}, !- Handle
  Surface 143 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {925e0afe-2d88-4061-93a1-e36f962e9f43}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3693e26-9faf-4030-a60b-bd7eb2f70940}, !- Handle
  {047f7b13-7646-4a05-a7d5-86dbc5852990}; !- Construction Name

OS:Material,
  {925e0afe-2d88-4061-93a1-e36f962e9f43}, !- Handle
  Surface 143 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0825072776594887,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {699589d5-e9d5-4849-89f0-203d4120383d}, !- Handle
  {925e0afe-2d88-4061-93a1-e36f962e9f43}; !- Material Name

OS:Construction,
  {d01a5e78-047f-4e8d-b80d-ac3ab71a070d}, !- Handle
  Surface 144 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {103b3745-25a1-4d9d-8238-078d104bd60f}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {1529e3d4-b89f-4869-a070-3d6dfa9cbfed}, !- Handle
  {d01a5e78-047f-4e8d-b80d-ac3ab71a070d}; !- Construction Name

OS:Material,
  {103b3745-25a1-4d9d-8238-078d104bd60f}, !- Handle
  Surface 144 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0834122614152629,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52a68ae0-091c-4fab-8b21-a3318d71cea6}, !- Handle
  {103b3745-25a1-4d9d-8238-078d104bd60f}; !- Material Name

OS:Construction,
  {c0d99c30-aeed-4e80-9e2f-ec4e7c4eb032}, !- Handle
  Surface 145 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {facf9f9e-1f5b-4c22-a8ad-ddc21d4296e5}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {87eade9d-a81b-4656-9651-7c869ab8a015}, !- Handle
  {c0d99c30-aeed-4e80-9e2f-ec4e7c4eb032}; !- Construction Name

OS:Material,
  {facf9f9e-1f5b-4c22-a8ad-ddc21d4296e5}, !- Handle
  Surface 145 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0832905449479243,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {68704156-2818-46e7-88af-ae71778cbc3b}, !- Handle
  {facf9f9e-1f5b-4c22-a8ad-ddc21d4296e5}; !- Material Name

OS:Construction,
  {3f151d92-9f8d-4e3a-915d-3af3757d1ca5}, !- Handle
  Surface 146 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {7e9428a2-1e44-4489-82a9-f984916ef436}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {7d463efd-617f-4bd2-b65a-6c512cb14729}, !- Handle
  {3f151d92-9f8d-4e3a-915d-3af3757d1ca5}; !- Construction Name

OS:Material,
  {7e9428a2-1e44-4489-82a9-f984916ef436}, !- Handle
  Surface 146 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9bf03ce6-8d60-474b-8b33-478f4839cb4d}, !- Handle
  {7e9428a2-1e44-4489-82a9-f984916ef436}; !- Material Name

OS:Construction,
  {dee71399-0b12-45e4-b0e8-415062d0e64d}, !- Handle
  Surface 147 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {e6273f8c-c84d-4192-9623-685486bbd435}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2e9ebac-459d-4901-9007-e43ca30d2f7e}, !- Handle
  {dee71399-0b12-45e4-b0e8-415062d0e64d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e6273f8c-c84d-4192-9623-685486bbd435}, !- Handle
  Surface 147 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.84320969081911,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3b402aae-fbea-4073-bfa8-d600c0793b66}, !- Handle
  {e6273f8c-c84d-4192-9623-685486bbd435}; !- Material Name

OS:Construction,
  {b52555b6-8bbb-46c6-8502-653c3ef93fcd}, !- Handle
  Surface 149 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {c8a1caa6-864b-4a16-b1aa-8ed4ce575fe8}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {d9000c15-06c6-4434-882d-0f2ba81de9ca}, !- Handle
  {b52555b6-8bbb-46c6-8502-653c3ef93fcd}; !- Construction Name

OS:Material,
  {c8a1caa6-864b-4a16-b1aa-8ed4ce575fe8}, !- Handle
  Surface 149 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0846711799673081,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4ad2c15-4462-445f-a658-4396fbe91734}, !- Handle
  {c8a1caa6-864b-4a16-b1aa-8ed4ce575fe8}; !- Material Name

OS:Construction,
  {9ea62d21-aeea-493b-9874-764472d3a813}, !- Handle
  Surface 150 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {2de470bd-5b7b-4bc4-94e5-841f46bc013e}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {daa74593-09a6-4f80-938c-d1ed43421962}, !- Handle
  {9ea62d21-aeea-493b-9874-764472d3a813}; !- Construction Name

OS:Material,
  {2de470bd-5b7b-4bc4-94e5-841f46bc013e}, !- Handle
  Surface 150 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0855944161969826,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48c5086b-b9cf-49fe-9e4d-801d5de5bd82}, !- Handle
  {2de470bd-5b7b-4bc4-94e5-841f46bc013e}; !- Material Name

OS:Construction,
  {be350950-3957-4e05-955a-fcf26e082d1f}, !- Handle
  Surface 151 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {0d8303f7-a9ea-4301-8878-9544e794645f}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {93b55fe7-f063-4b2c-95f9-e0270d968584}, !- Handle
  {be350950-3957-4e05-955a-fcf26e082d1f}; !- Construction Name

OS:Material,
  {0d8303f7-a9ea-4301-8878-9544e794645f}, !- Handle
  Surface 151 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0846711799673081,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {daf8f941-3498-4e43-b5d7-9577fa02f526}, !- Handle
  {0d8303f7-a9ea-4301-8878-9544e794645f}; !- Material Name

OS:Construction,
  {d2ea705f-a0f5-4241-af83-7555bc94d8dc}, !- Handle
  Surface 152 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {184e496d-d959-4fa1-8296-2e23c2a31346}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5ab4724-3dd1-41bc-9145-07300db5a00b}, !- Handle
  {d2ea705f-a0f5-4241-af83-7555bc94d8dc}; !- Construction Name

OS:Material,
  {184e496d-d959-4fa1-8296-2e23c2a31346}, !- Handle
  Surface 152 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0855944161969826,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22707bb0-7653-4471-8364-f01f115319f9}, !- Handle
  {184e496d-d959-4fa1-8296-2e23c2a31346}; !- Material Name

OS:Construction,
  {0f3e7b44-5b30-42fa-89dd-25970b914955}, !- Handle
  Surface 155 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {fa4e3f80-6dd9-4e32-9ec2-31c88ac93501}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {1c03789f-37b2-408f-bfc2-f450516f68b1}, !- Handle
  {0f3e7b44-5b30-42fa-89dd-25970b914955}; !- Construction Name

OS:Material,
  {fa4e3f80-6dd9-4e32-9ec2-31c88ac93501}, !- Handle
  Surface 155 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0904263854890275,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {db3064b2-ec4a-4db1-9096-077a3ef8dac0}, !- Handle
  {fa4e3f80-6dd9-4e32-9ec2-31c88ac93501}; !- Material Name

OS:Construction,
  {b28d3018-8e1f-4704-8f7a-5d2483c41b56}, !- Handle
  Surface 156 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {e8793f91-f41b-4f6c-a96d-3710995e633e}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {f9495c52-bb14-4fe0-961d-3fd3b11e5230}, !- Handle
  {b28d3018-8e1f-4704-8f7a-5d2483c41b56}; !- Construction Name

OS:Material,
  {e8793f91-f41b-4f6c-a96d-3710995e633e}, !- Handle
  Surface 156 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0914801751949731,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dbc7e266-9839-44dc-b922-7d229a5d67ab}, !- Handle
  {e8793f91-f41b-4f6c-a96d-3710995e633e}; !- Material Name

OS:Construction,
  {fdd1ed4b-ce56-4c18-8221-87d7af504c60}, !- Handle
  Surface 157 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {b2941e9b-8bb3-4142-a78c-4cd781be5d94}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {2af3094e-c94d-4893-a644-4478603bd857}, !- Handle
  {fdd1ed4b-ce56-4c18-8221-87d7af504c60}; !- Construction Name

OS:Material,
  {b2941e9b-8bb3-4142-a78c-4cd781be5d94}, !- Handle
  Surface 157 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0904263854890275,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4070acb9-9128-481a-8e05-114f413f9a53}, !- Handle
  {b2941e9b-8bb3-4142-a78c-4cd781be5d94}; !- Material Name

OS:Construction,
  {88bafd2a-4b8b-4e99-a2d8-52b3dc56c9da}, !- Handle
  Surface 158 c tbd,                      !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {ffec30ec-ac3a-4d03-8c8c-91b1ca3577bd}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {eb5c6d20-bc0b-4b88-a276-bef34ff14881}, !- Handle
  {88bafd2a-4b8b-4e99-a2d8-52b3dc56c9da}; !- Construction Name

OS:Material,
  {ffec30ec-ac3a-4d03-8c8c-91b1ca3577bd}, !- Handle
  Surface 158 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.0912167303159474,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9fb6f56d-aa52-4bde-b1be-65deef1ec31e}, !- Handle
  {ffec30ec-ac3a-4d03-8c8c-91b1ca3577bd}; !- Material Name

OS:Construction,
  {c66edeb5-4afc-457f-9fe7-528d812cbbc1}, !- Handle
  Surface 159 c tbd,                      !- Name
  {58788c07-338b-4cab-8230-69b380e3baac}, !- Surface Rendering Name
  {c0cbbc22-837a-4f4b-bd93-c7510820fa76}, !- Layer 1
  {dbee6687-c7d9-4825-bfc9-11665256d747}, !- Layer 2
  {297fc8c4-d6d5-4b34-8ce5-a1b9929d657f}; !- Layer 3

OS:StandardsInformation:Construction,
  {d366d400-3a27-430d-854c-094cdfd3baa0}, !- Handle
  {c66edeb5-4afc-457f-9fe7-528d812cbbc1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dbee6687-c7d9-4825-bfc9-11665256d747}, !- Handle
  Surface 159 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.53335861688684,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac2bc602-f0ed-41c2-9b66-38c8efb45f2b}, !- Handle
  {dbee6687-c7d9-4825-bfc9-11665256d747}; !- Material Name

OS:Construction,
  {41f9e12d-9442-4922-a640-9860e7498c00}, !- Handle
  Surface 16 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {5206ff11-1749-4f08-9455-ac3897f1124a}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {b3ea3386-9bfd-44a0-99c4-38a8ef818c96}, !- Handle
  {41f9e12d-9442-4922-a640-9860e7498c00}; !- Construction Name

OS:Material,
  {5206ff11-1749-4f08-9455-ac3897f1124a}, !- Handle
  Surface 16 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0858148868404298,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd72dbaf-28cf-42b8-b369-107833425346}, !- Handle
  {5206ff11-1749-4f08-9455-ac3897f1124a}; !- Material Name

OS:Construction,
  {709fe286-664e-4ec7-8e4b-1372e399ace5}, !- Handle
  Surface 27 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {016caf6b-6c50-4581-8fb6-957edf67b959}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {ebbfa5d9-864f-4b6d-bc15-21b186f6fd5c}, !- Handle
  {709fe286-664e-4ec7-8e4b-1372e399ace5}; !- Construction Name

OS:Material,
  {016caf6b-6c50-4581-8fb6-957edf67b959}, !- Handle
  Surface 27 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0912900866512743,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {92436f05-ce8a-498c-b3c7-3995246855a3}, !- Handle
  {016caf6b-6c50-4581-8fb6-957edf67b959}; !- Material Name

OS:Construction,
  {ae03221a-66d3-4fb6-a5c0-76f702d5a705}, !- Handle
  Surface 3 c tbd,                        !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {1a66113c-67d2-4071-9e5e-0bf571267d74}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {804f55e7-b06d-4c85-9cc8-f908c1984faa}, !- Handle
  {ae03221a-66d3-4fb6-a5c0-76f702d5a705}; !- Construction Name

OS:Material,
  {1a66113c-67d2-4071-9e5e-0bf571267d74}, !- Handle
  Surface 3 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.082536087632479,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {faa9e63d-5fbd-4dd1-b2f7-15bb7d4f0573}, !- Handle
  {1a66113c-67d2-4071-9e5e-0bf571267d74}; !- Material Name

OS:Construction,
  {e0c9561f-073f-4a96-874f-d25461c41ecb}, !- Handle
  Surface 33 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {fe33bcad-dbaa-45dc-9093-54098173b3fa}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {93cf3647-94d2-4292-89b3-27209824d436}, !- Handle
  {e0c9561f-073f-4a96-874f-d25461c41ecb}; !- Construction Name

OS:Material,
  {fe33bcad-dbaa-45dc-9093-54098173b3fa}, !- Handle
  Surface 33 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0913154925502941,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b0986951-a0c9-4eb8-b7f8-8b0a9bc11b2f}, !- Handle
  {fe33bcad-dbaa-45dc-9093-54098173b3fa}; !- Material Name

OS:Construction,
  {fde4bc7b-ab90-4b6b-be45-22eac56e97da}, !- Handle
  Surface 37 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {dc7881de-de3f-4cc8-83d5-84cf5e7fe777}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {fd6b71a8-244f-4fa0-8547-b8fea2da6117}, !- Handle
  {fde4bc7b-ab90-4b6b-be45-22eac56e97da}; !- Construction Name

OS:Material,
  {dc7881de-de3f-4cc8-83d5-84cf5e7fe777}, !- Handle
  Surface 37 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0913140305696922,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1e3af84-6bd6-408d-bd1c-df4951992d25}, !- Handle
  {dc7881de-de3f-4cc8-83d5-84cf5e7fe777}; !- Material Name

OS:Construction,
  {fc35a445-0a17-4fee-a361-543058322d6b}, !- Handle
  Surface 4 c tbd,                        !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {5c4b78b4-85cc-479b-adb2-848d9527570a}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {3159144a-fa9d-4d94-a7a0-e9dc0e86cf4c}, !- Handle
  {fc35a445-0a17-4fee-a361-543058322d6b}; !- Construction Name

OS:Material,
  {5c4b78b4-85cc-479b-adb2-848d9527570a}, !- Handle
  Surface 4 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.0893637720743168,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {55ebacb1-657d-47d3-b073-5148105c45b9}, !- Handle
  {5c4b78b4-85cc-479b-adb2-848d9527570a}; !- Material Name

OS:Construction,
  {ea0b1953-27b3-4bc8-8b39-356495613080}, !- Handle
  Surface 43 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {edcea9d7-f8dc-4f5d-89e9-cc6e76987f15}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8b2e762-c4e9-4edb-a337-2e7907ce12cf}, !- Handle
  {ea0b1953-27b3-4bc8-8b39-356495613080}; !- Construction Name

OS:Material,
  {edcea9d7-f8dc-4f5d-89e9-cc6e76987f15}, !- Handle
  Surface 43 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0902927347076374,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08361d29-210b-4c2e-98e5-6c706b5a2eee}, !- Handle
  {edcea9d7-f8dc-4f5d-89e9-cc6e76987f15}; !- Material Name

OS:Construction,
  {9417db5f-dc01-44b3-86a1-a40cfcc6bcc2}, !- Handle
  Surface 44 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {929c1465-ac98-4a66-8c67-24720049b802}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {6e0c116c-9cf3-4142-9afe-a59453103585}, !- Handle
  {9417db5f-dc01-44b3-86a1-a40cfcc6bcc2}; !- Construction Name

OS:Material,
  {929c1465-ac98-4a66-8c67-24720049b802}, !- Handle
  Surface 44 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0904263854890275,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fc33df12-df32-454d-81b5-881c276618c0}, !- Handle
  {929c1465-ac98-4a66-8c67-24720049b802}; !- Material Name

OS:Construction,
  {5282310d-b619-448f-a53d-5d1475eadfb8}, !- Handle
  Surface 45 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {8963071d-aea5-4aa0-9895-52c706a19795}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {edbb5e82-b924-4027-b66a-997870a0ae69}, !- Handle
  {5282310d-b619-448f-a53d-5d1475eadfb8}; !- Construction Name

OS:Material,
  {8963071d-aea5-4aa0-9895-52c706a19795}, !- Handle
  Surface 45 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0893637720743168,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {562849e7-e56c-4aaa-8107-cebfd2edde34}, !- Handle
  {8963071d-aea5-4aa0-9895-52c706a19795}; !- Material Name

OS:Construction,
  {00fb1144-d3fe-4290-bd1b-d8f6a24f6be3}, !- Handle
  Surface 46 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {efe528b9-b179-4781-881f-6233c470c981}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {7fdf9d55-2995-4505-991e-fe21dffaefa6}, !- Handle
  {00fb1144-d3fe-4290-bd1b-d8f6a24f6be3}; !- Construction Name

OS:Material,
  {efe528b9-b179-4781-881f-6233c470c981}, !- Handle
  Surface 46 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.082536087632479,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2df5c50-d8ab-4c3e-a3ad-79fb6cb7c0ea}, !- Handle
  {efe528b9-b179-4781-881f-6233c470c981}; !- Material Name

OS:Construction,
  {0bd301fa-7546-4fe4-87f9-a1779183f77e}, !- Handle
  Surface 5 c tbd,                        !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {d0b6ea8c-ad64-4fdb-a870-8bd3e73dc6ce}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {25bee060-c017-4a2b-ae51-b0ddc7a3cc63}, !- Handle
  {0bd301fa-7546-4fe4-87f9-a1779183f77e}; !- Construction Name

OS:Material,
  {d0b6ea8c-ad64-4fdb-a870-8bd3e73dc6ce}, !- Handle
  Surface 5 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.0904263854890275,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b10cd1fc-cfc2-4978-a302-af2875700bb9}, !- Handle
  {d0b6ea8c-ad64-4fdb-a870-8bd3e73dc6ce}; !- Material Name

OS:Construction,
  {fd7934d2-3028-4d35-b14e-010d6b2fec1b}, !- Handle
  Surface 51 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {b520dd81-683d-415a-b577-dc4d557c9297}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {a79548cc-2f6e-47bf-b18c-781778c4a41c}, !- Handle
  {fd7934d2-3028-4d35-b14e-010d6b2fec1b}; !- Construction Name

OS:Material,
  {b520dd81-683d-415a-b577-dc4d557c9297}, !- Handle
  Surface 51 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6d674d9-0ae5-4a33-85fd-33b3977d8182}, !- Handle
  {b520dd81-683d-415a-b577-dc4d557c9297}; !- Material Name

OS:Construction,
  {0bcd947b-edb9-4f15-9f49-18df09abcc0a}, !- Handle
  Surface 52 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {e3de29fb-e65f-4914-a5d5-be07fd4728a9}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {6472ee0a-1612-4e4b-901c-84c9f9dcbf76}, !- Handle
  {0bcd947b-edb9-4f15-9f49-18df09abcc0a}; !- Construction Name

OS:Material,
  {e3de29fb-e65f-4914-a5d5-be07fd4728a9}, !- Handle
  Surface 52 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9756d8b5-d8ef-4164-a089-36b73130c337}, !- Handle
  {e3de29fb-e65f-4914-a5d5-be07fd4728a9}; !- Material Name

OS:Construction,
  {cbe3a1af-00b8-4ddf-931d-541914e853f5}, !- Handle
  Surface 53 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {6c41a6e5-f486-4499-b0a4-98cc94fa64c6}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {cba1c5dc-dd81-46a6-97ee-f148fff7ab39}, !- Handle
  {cbe3a1af-00b8-4ddf-931d-541914e853f5}; !- Construction Name

OS:Material,
  {6c41a6e5-f486-4499-b0a4-98cc94fa64c6}, !- Handle
  Surface 53 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.084492516614939,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0dcbe39-6d68-403d-a694-91e7ca610158}, !- Handle
  {6c41a6e5-f486-4499-b0a4-98cc94fa64c6}; !- Material Name

OS:Construction,
  {4af4672a-f708-436b-9924-43fbf69d74d9}, !- Handle
  Surface 54 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {99d5919b-f670-4de9-bb46-d896fed5c5e3}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {23281a20-0c75-43ec-bc96-75ff8fc58e19}, !- Handle
  {4af4672a-f708-436b-9924-43fbf69d74d9}; !- Construction Name

OS:Material,
  {99d5919b-f670-4de9-bb46-d896fed5c5e3}, !- Handle
  Surface 54 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8f09880-0ed6-41a0-913b-aba9eef5793c}, !- Handle
  {99d5919b-f670-4de9-bb46-d896fed5c5e3}; !- Material Name

OS:Construction,
  {6efc85ee-528b-437f-b5e6-4b6addcdbc7f}, !- Handle
  Surface 57 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {eb804b6c-2f76-4b98-8c7b-0a06659dd061}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {10a0d906-6e3b-4c55-b51f-5aa6c4c0aa9e}, !- Handle
  {6efc85ee-528b-437f-b5e6-4b6addcdbc7f}; !- Construction Name

OS:Material,
  {eb804b6c-2f76-4b98-8c7b-0a06659dd061}, !- Handle
  Surface 57 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e1be1de-8c0d-4f4f-b3aa-1f53ded064aa}, !- Handle
  {eb804b6c-2f76-4b98-8c7b-0a06659dd061}; !- Material Name

OS:Construction,
  {a7f4c385-65eb-4da8-9931-d8eed88aee43}, !- Handle
  Surface 58 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {00f4a824-32d4-4021-9db0-7052df0d3642}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {435327af-ed69-4283-a2c4-689d70850f6f}, !- Handle
  {a7f4c385-65eb-4da8-9931-d8eed88aee43}; !- Construction Name

OS:Material,
  {00f4a824-32d4-4021-9db0-7052df0d3642}, !- Handle
  Surface 58 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {855b7eb3-32f9-49b1-88ef-62ff12d5c27a}, !- Handle
  {00f4a824-32d4-4021-9db0-7052df0d3642}; !- Material Name

OS:Construction,
  {37f58506-5bea-4a8c-ab93-97c05c8cd817}, !- Handle
  Surface 59 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {5ce62224-7a25-4485-b827-85d631bfb10a}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {60cf55ae-adaa-4553-b197-e3d2249a609a}, !- Handle
  {37f58506-5bea-4a8c-ab93-97c05c8cd817}; !- Construction Name

OS:Material,
  {5ce62224-7a25-4485-b827-85d631bfb10a}, !- Handle
  Surface 59 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0844707650175802,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2aba3ba-4e54-42be-bf0d-031ea5a1c849}, !- Handle
  {5ce62224-7a25-4485-b827-85d631bfb10a}; !- Material Name

OS:Construction,
  {220f2205-dda0-48ad-a861-fb583682957b}, !- Handle
  Surface 6 c tbd,                        !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {a63129ad-8e0c-449d-baa0-90e2d5f73858}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {22c9073d-0b2e-418d-a6ce-ba54cf45077d}, !- Handle
  {220f2205-dda0-48ad-a861-fb583682957b}; !- Construction Name

OS:Material,
  {a63129ad-8e0c-449d-baa0-90e2d5f73858}, !- Handle
  Surface 6 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.0902833556650776,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bccf324-0b3f-4dc4-b8f1-a6b32314f38d}, !- Handle
  {a63129ad-8e0c-449d-baa0-90e2d5f73858}; !- Material Name

OS:Construction,
  {aa840284-1d9d-4916-b207-48f485a5f641}, !- Handle
  Surface 60 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {58b22018-681a-426f-a2ad-778b9bb09251}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {a662d00b-2f0a-4af2-8910-3fbff574e16b}, !- Handle
  {aa840284-1d9d-4916-b207-48f485a5f641}; !- Construction Name

OS:Material,
  {58b22018-681a-426f-a2ad-778b9bb09251}, !- Handle
  Surface 60 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {469f544c-5e4b-44fc-ac4c-87976db2433a}, !- Handle
  {58b22018-681a-426f-a2ad-778b9bb09251}; !- Material Name

OS:Construction,
  {85d44a68-34ba-4573-8f37-892b7fa8dd35}, !- Handle
  Surface 63 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {658cb67f-c8a9-44c2-80c7-e4e587c383d8}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {f34e7ed8-d0e8-4300-ac80-ad090a84b9e6}, !- Handle
  {85d44a68-34ba-4573-8f37-892b7fa8dd35}; !- Construction Name

OS:Material,
  {658cb67f-c8a9-44c2-80c7-e4e587c383d8}, !- Handle
  Surface 63 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0848490318849824,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {269690b6-0ed3-4ca5-93c0-b590768ffa18}, !- Handle
  {658cb67f-c8a9-44c2-80c7-e4e587c383d8}; !- Material Name

OS:Construction,
  {979ce078-e3f9-434e-bc67-d50b1cf8a501}, !- Handle
  Surface 64 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {9f2b8031-6a89-4981-8d2d-9268043f289b}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {a9a7400c-6f0b-4b83-8dc3-319ddbb1c91e}, !- Handle
  {979ce078-e3f9-434e-bc67-d50b1cf8a501}; !- Construction Name

OS:Material,
  {9f2b8031-6a89-4981-8d2d-9268043f289b}, !- Handle
  Surface 64 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81c0c2d0-895d-41e7-af38-6e66ef474fea}, !- Handle
  {9f2b8031-6a89-4981-8d2d-9268043f289b}; !- Material Name

OS:Construction,
  {88318212-db15-4cba-ad67-b36346a93b14}, !- Handle
  Surface 65 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {dd88c06e-5171-4ea9-97e6-b5815e7d77b5}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {bca21616-0233-499b-b738-c6687e74972d}, !- Handle
  {88318212-db15-4cba-ad67-b36346a93b14}; !- Construction Name

OS:Material,
  {dd88c06e-5171-4ea9-97e6-b5815e7d77b5}, !- Handle
  Surface 65 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef25e2c8-c778-44f5-b33d-5e039813eba1}, !- Handle
  {dd88c06e-5171-4ea9-97e6-b5815e7d77b5}; !- Material Name

OS:Construction,
  {e7d13540-26e2-45c3-993e-5e0d4e8c591a}, !- Handle
  Surface 66 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {705b6a79-fe7f-4494-a4bd-40bcea1fecde}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {37d23122-4574-4fd0-9b94-d10017a52d96}, !- Handle
  {e7d13540-26e2-45c3-993e-5e0d4e8c591a}; !- Construction Name

OS:Material,
  {705b6a79-fe7f-4494-a4bd-40bcea1fecde}, !- Handle
  Surface 66 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0044d429-0edc-478e-a0f3-2beb10f68099}, !- Handle
  {705b6a79-fe7f-4494-a4bd-40bcea1fecde}; !- Material Name

OS:Construction,
  {5da50110-0821-46ca-a1e2-11cea3ff63c5}, !- Handle
  Surface 67 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {15cb1f5f-9421-42c2-99b2-2b4b5e4a461b}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {661d721f-a6ed-407c-8a3a-5b3454504053}, !- Handle
  {5da50110-0821-46ca-a1e2-11cea3ff63c5}; !- Construction Name

OS:Material,
  {15cb1f5f-9421-42c2-99b2-2b4b5e4a461b}, !- Handle
  Surface 67 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7d95fe3-d27e-41a8-9aad-b1782b9fbef0}, !- Handle
  {15cb1f5f-9421-42c2-99b2-2b4b5e4a461b}; !- Material Name

OS:Construction,
  {012d57ce-c6b4-4582-a705-525c92b12ee2}, !- Handle
  Surface 68 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {2fe9d95b-5bad-4742-83e0-ae44fe26be5d}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {ccd3da0d-9540-420e-8cc1-3f1a3d1e4f2f}, !- Handle
  {012d57ce-c6b4-4582-a705-525c92b12ee2}; !- Construction Name

OS:Material,
  {2fe9d95b-5bad-4742-83e0-ae44fe26be5d}, !- Handle
  Surface 68 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41992152-3270-4b3c-9a3c-705b02c28475}, !- Handle
  {2fe9d95b-5bad-4742-83e0-ae44fe26be5d}; !- Material Name

OS:Construction,
  {cd4e0523-cd86-4c52-9fc0-d88bc6e5f0d7}, !- Handle
  Surface 69 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {86cc5aa2-5ecf-42c6-ba5b-24b48201d627}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {74a59320-d39a-4ef0-b883-cbb5d1e73a08}, !- Handle
  {cd4e0523-cd86-4c52-9fc0-d88bc6e5f0d7}; !- Construction Name

OS:Material,
  {86cc5aa2-5ecf-42c6-ba5b-24b48201d627}, !- Handle
  Surface 69 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff1245d9-83fc-4599-8cea-88c4b6697372}, !- Handle
  {86cc5aa2-5ecf-42c6-ba5b-24b48201d627}; !- Material Name

OS:Construction,
  {4e43991a-b709-418d-8698-a3331cadd39d}, !- Handle
  Surface 72 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {f6b65853-9713-4267-951d-bcb71e7856de}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {eacb85d3-2ba5-4bd7-bfe7-25af860a74df}, !- Handle
  {4e43991a-b709-418d-8698-a3331cadd39d}; !- Construction Name

OS:Material,
  {f6b65853-9713-4267-951d-bcb71e7856de}, !- Handle
  Surface 72 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {40a45b45-1aa2-4f22-afe3-5b11ca08a73c}, !- Handle
  {f6b65853-9713-4267-951d-bcb71e7856de}; !- Material Name

OS:Construction,
  {25dafd93-1ca8-4b3f-8252-f751f40efc45}, !- Handle
  Surface 73 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {39a5b6e4-3701-4be2-a2ff-d5724ffb515f}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {5c5890bf-7439-458b-a389-faada28cef08}, !- Handle
  {25dafd93-1ca8-4b3f-8252-f751f40efc45}; !- Construction Name

OS:Material,
  {39a5b6e4-3701-4be2-a2ff-d5724ffb515f}, !- Handle
  Surface 73 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0816422447169088,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4237f9d4-7680-40ec-91b1-878d3caeed08}, !- Handle
  {39a5b6e4-3701-4be2-a2ff-d5724ffb515f}; !- Material Name

OS:Construction,
  {1e2493db-f046-4b96-bfbc-3b0662670bbd}, !- Handle
  Surface 74 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {a6a3d53e-92f6-4ad1-bf59-81ab75ba8865}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {3f712698-d386-4b3e-b4e9-b58648320de2}, !- Handle
  {1e2493db-f046-4b96-bfbc-3b0662670bbd}; !- Construction Name

OS:Material,
  {a6a3d53e-92f6-4ad1-bf59-81ab75ba8865}, !- Handle
  Surface 74 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.082818887212922,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6f61ce17-3905-43ba-9132-9dc23437bbed}, !- Handle
  {a6a3d53e-92f6-4ad1-bf59-81ab75ba8865}; !- Material Name

OS:Construction,
  {14a4c5cd-895c-47ad-af58-7dc52e47e40e}, !- Handle
  Surface 75 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {5df3b794-17f9-4a7d-a6b0-15aa7288f638}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {e3e8d612-1d59-47bf-9025-42f23058d8eb}, !- Handle
  {14a4c5cd-895c-47ad-af58-7dc52e47e40e}; !- Construction Name

OS:Material,
  {5df3b794-17f9-4a7d-a6b0-15aa7288f638}, !- Handle
  Surface 75 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0837307574508963,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {090ef586-eaa8-4c3b-b13d-126a3671f7c3}, !- Handle
  {5df3b794-17f9-4a7d-a6b0-15aa7288f638}; !- Material Name

OS:Construction,
  {e94fa4d6-e13f-4871-b1fb-c4b1fc7e5099}, !- Handle
  Surface 76 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {7cdd9abb-c037-4537-94fc-3817c68e042a}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {aa2f3639-66d1-4c9c-827f-61c5b6e9990a}, !- Handle
  {e94fa4d6-e13f-4871-b1fb-c4b1fc7e5099}; !- Construction Name

OS:Material,
  {7cdd9abb-c037-4537-94fc-3817c68e042a}, !- Handle
  Surface 76 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0836081103836077,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd1d5573-5d59-45b1-beae-74248ef3a8b3}, !- Handle
  {7cdd9abb-c037-4537-94fc-3817c68e042a}; !- Material Name

OS:Construction,
  {9b7b759a-ad01-4348-b26a-e9147c920a46}, !- Handle
  Surface 77 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {3f8c5fa2-5c38-40d9-aa18-5bc412ac2dbe}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {606ba7bf-c1fb-4de5-9cf8-f1008adee3ed}, !- Handle
  {9b7b759a-ad01-4348-b26a-e9147c920a46}; !- Construction Name

OS:Material,
  {3f8c5fa2-5c38-40d9-aa18-5bc412ac2dbe}, !- Handle
  Surface 77 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {777360fd-e6a9-4927-8118-a3742018ef1b}, !- Handle
  {3f8c5fa2-5c38-40d9-aa18-5bc412ac2dbe}; !- Material Name

OS:Construction,
  {6fb86758-fb02-4a92-b07e-c5934f1d32ad}, !- Handle
  Surface 80 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {2434647f-e3e8-40d3-8d02-4dbd962a9761}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {e8dc5df5-77ba-4338-af83-2644eb0d8459}, !- Handle
  {6fb86758-fb02-4a92-b07e-c5934f1d32ad}; !- Construction Name

OS:Material,
  {2434647f-e3e8-40d3-8d02-4dbd962a9761}, !- Handle
  Surface 80 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0836161537268425,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b6bd0043-3d9f-443a-a983-886f4be17fe9}, !- Handle
  {2434647f-e3e8-40d3-8d02-4dbd962a9761}; !- Material Name

OS:Construction,
  {b6664b09-ae87-46e2-9eb6-5e47fea5dfad}, !- Handle
  Surface 81 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {ababd82d-3fd3-4e10-a58b-d24f31671ae7}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {34e5f040-8239-433f-a4b2-698dbc1cbf08}, !- Handle
  {b6664b09-ae87-46e2-9eb6-5e47fea5dfad}; !- Construction Name

OS:Material,
  {ababd82d-3fd3-4e10-a58b-d24f31671ae7}, !- Handle
  Surface 81 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0837307574508963,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {770e663e-ccb6-4969-9d03-e7fd00ba6d80}, !- Handle
  {ababd82d-3fd3-4e10-a58b-d24f31671ae7}; !- Material Name

OS:Construction,
  {23059b8e-465a-41a9-871d-a9c38040aa1b}, !- Handle
  Surface 82 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {b796a796-a8f8-47c4-8657-371888158e34}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {3fc9172f-eb21-4adc-9959-210c717789ef}, !- Handle
  {23059b8e-465a-41a9-871d-a9c38040aa1b}; !- Construction Name

OS:Material,
  {b796a796-a8f8-47c4-8657-371888158e34}, !- Handle
  Surface 82 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.082818887212922,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {92278e3e-5e35-4fcd-9312-fb8d88c0ad14}, !- Handle
  {b796a796-a8f8-47c4-8657-371888158e34}; !- Material Name

OS:Construction,
  {a73452f8-8192-48b2-bce1-f99b3537e086}, !- Handle
  Surface 83 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {ac1f02c8-e88c-4cd8-bdd6-de8e36574310}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {77a57cff-bf7c-4a3d-82b6-933786c4450f}, !- Handle
  {a73452f8-8192-48b2-bce1-f99b3537e086}; !- Construction Name

OS:Material,
  {ac1f02c8-e88c-4cd8-bdd6-de8e36574310}, !- Handle
  Surface 83 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0816422447169088,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {448280e1-c813-4bcc-852d-5fdbbc7942e9}, !- Handle
  {ac1f02c8-e88c-4cd8-bdd6-de8e36574310}; !- Material Name

OS:Construction,
  {899e79e0-c46f-4a5d-a402-9b590aaf8312}, !- Handle
  Surface 84 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {4e94f369-65f7-43d4-8add-39aa597b326b}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {8866c657-7634-431c-bd30-ee5da3b70fc9}, !- Handle
  {899e79e0-c46f-4a5d-a402-9b590aaf8312}; !- Construction Name

OS:Material,
  {4e94f369-65f7-43d4-8add-39aa597b326b}, !- Handle
  Surface 84 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aaad46f8-a721-4cfe-b547-513560de82d6}, !- Handle
  {4e94f369-65f7-43d4-8add-39aa597b326b}; !- Material Name

OS:Construction,
  {8bf1aaeb-ccf3-4df3-8d75-1c661b8446d8}, !- Handle
  Surface 85 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {f8b716fd-d452-4d94-a36a-9ee51c6345ec}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {fcf4320f-0575-4e23-aeed-90abdfc62d68}, !- Handle
  {8bf1aaeb-ccf3-4df3-8d75-1c661b8446d8}; !- Construction Name

OS:Material,
  {f8b716fd-d452-4d94-a36a-9ee51c6345ec}, !- Handle
  Surface 85 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eefedc76-2928-41d9-b448-e8c3102b3a79}, !- Handle
  {f8b716fd-d452-4d94-a36a-9ee51c6345ec}; !- Material Name

OS:Construction,
  {bb259059-01f9-451c-8ade-ae69f50bfb7a}, !- Handle
  Surface 88 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {2c791d7f-ad6f-4654-8099-0bca0455eb51}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {c22e80e5-d3b0-465b-8cf3-eeefe5472ab6}, !- Handle
  {bb259059-01f9-451c-8ade-ae69f50bfb7a}; !- Construction Name

OS:Material,
  {2c791d7f-ad6f-4654-8099-0bca0455eb51}, !- Handle
  Surface 88 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0844912649453823,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {95822624-86a1-47e0-89b8-5f9813d543f1}, !- Handle
  {2c791d7f-ad6f-4654-8099-0bca0455eb51}; !- Material Name

OS:Construction,
  {8050b306-dd73-4c07-b019-af5d187a8b71}, !- Handle
  Surface 89 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {53746c90-1662-4894-bc8a-7f0bb329e7c8}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {b00079a8-25a6-4c90-9c2d-6131bdb5dd96}, !- Handle
  {8050b306-dd73-4c07-b019-af5d187a8b71}; !- Construction Name

OS:Material,
  {53746c90-1662-4894-bc8a-7f0bb329e7c8}, !- Handle
  Surface 89 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eff5c361-97d0-4440-b628-bfc27cf29a2b}, !- Handle
  {53746c90-1662-4894-bc8a-7f0bb329e7c8}; !- Material Name

OS:Construction,
  {9ea2c936-d852-4c2b-ab19-de00f5eb0350}, !- Handle
  Surface 90 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {049a60c9-c4e4-4322-a887-3f3d68d2f3b2}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {c1f52eeb-cf26-4c1d-ae3b-a054a6800d75}, !- Handle
  {9ea2c936-d852-4c2b-ab19-de00f5eb0350}; !- Construction Name

OS:Material,
  {049a60c9-c4e4-4322-a887-3f3d68d2f3b2}, !- Handle
  Surface 90 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32d1a787-19a4-4ccd-8fca-a1435f9638b3}, !- Handle
  {049a60c9-c4e4-4322-a887-3f3d68d2f3b2}; !- Material Name

OS:Construction,
  {4c81733f-0c47-4768-8cc6-eb4081a9bfe8}, !- Handle
  Surface 91 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {0d8ef83b-83b7-402b-8e3d-e35def51daad}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {f293ff31-7b49-4974-9e0f-2e6c4258a1f1}, !- Handle
  {4c81733f-0c47-4768-8cc6-eb4081a9bfe8}; !- Construction Name

OS:Material,
  {0d8ef83b-83b7-402b-8e3d-e35def51daad}, !- Handle
  Surface 91 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78b005c2-e1e6-4edf-a813-c6674fb28f0a}, !- Handle
  {0d8ef83b-83b7-402b-8e3d-e35def51daad}; !- Material Name

OS:Construction,
  {47671c09-c6a3-4ab2-994b-22a9b6e776ef}, !- Handle
  Surface 94 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {e9e546c9-b467-4601-89bd-cf37869e8c9e}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {c445b423-be01-4b22-b57d-04d9a571c870}, !- Handle
  {47671c09-c6a3-4ab2-994b-22a9b6e776ef}; !- Construction Name

OS:Material,
  {e9e546c9-b467-4601-89bd-cf37869e8c9e}, !- Handle
  Surface 94 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f66370f4-32b7-4287-aed9-3edf521e700c}, !- Handle
  {e9e546c9-b467-4601-89bd-cf37869e8c9e}; !- Material Name

OS:Construction,
  {e1cf0a66-ad08-4190-9b7f-82e05099181a}, !- Handle
  Surface 95 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {5b1947f4-411d-4e7d-ace8-c1ec71c92438}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {22964377-7485-4efc-8f0a-a7c39650a257}, !- Handle
  {e1cf0a66-ad08-4190-9b7f-82e05099181a}; !- Construction Name

OS:Material,
  {5b1947f4-411d-4e7d-ace8-c1ec71c92438}, !- Handle
  Surface 95 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {427951d9-4aee-40f8-b9e4-1a6f4342ade8}, !- Handle
  {5b1947f4-411d-4e7d-ace8-c1ec71c92438}; !- Material Name

OS:Construction,
  {23686521-f9d1-4517-88db-8e80b6a11886}, !- Handle
  Surface 96 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {9ed54a12-4817-411c-b806-2420b1fe5020}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {489ad8e5-94a3-4361-a957-78c9d6b76b9d}, !- Handle
  {23686521-f9d1-4517-88db-8e80b6a11886}; !- Construction Name

OS:Material,
  {9ed54a12-4817-411c-b806-2420b1fe5020}, !- Handle
  Surface 96 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.084472125668791,                      !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {567dd9dc-5057-43d3-985e-e62adec29b02}, !- Handle
  {9ed54a12-4817-411c-b806-2420b1fe5020}; !- Material Name

OS:Construction,
  {fd77c10a-35be-41be-ae0f-f0f8149ee46d}, !- Handle
  Surface 97 c tbd,                       !- Name
  {0379e94d-f9fe-43d5-b414-6051a7613502}, !- Surface Rendering Name
  {cc777e62-6b39-4a87-ae95-b18dac873efa}, !- Layer 1
  {fdda074d-e1a6-4914-b3b9-d2f14eb09876}, !- Layer 2
  {1c0eb6a4-3bca-4dbf-9a9d-a9db6ac9fc80}, !- Layer 3
  {52ec6750-4293-4daf-8d49-deb4bf743518}; !- Layer 4

OS:StandardsInformation:Construction,
  {314921be-54c5-4be4-9c6f-5a82b16acfc3}, !- Handle
  {fd77c10a-35be-41be-ae0f-f0f8149ee46d}; !- Construction Name

OS:Material,
  {fdda074d-e1a6-4914-b3b9-d2f14eb09876}, !- Handle
  Surface 97 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.0957656113440966,                     !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22241a4e-3eed-422b-b67c-3c302ca093db}, !- Handle
  {fdda074d-e1a6-4914-b3b9-d2f14eb09876}; !- Material Name

OS:Schedule:Compact,
  {d801ef99-0a79-4192-b675-055e11a8a8d2}, !- Handle
  Default 0.5 Open Fractional Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:Schedule:Constant,
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {da97dcd9-570c-41f3-a0d4-6e3e04f05308}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {da97dcd9-570c-41f3-a0d4-6e3e04f05308}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {b7fe005d-d3c8-4857-b665-cbbaab46c038}, !- Handle
  Space 201 HVAC On Infiltration,         !- Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39d2f9d1-186a-4815-bbd5-3c60f8c47fe4}, !- Handle
  Space 201 HVAC Off Infiltration,        !- Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0bc8b6d-35ae-4598-806a-97054c47df79}, !- Handle
  Space 101 HVAC On Infiltration,         !- Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c31f76d-5030-47b2-9233-09c723e5649c}, !- Handle
  Space 101 HVAC Off Infiltration,        !- Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3ad1a34-f2fa-4b74-ad11-b139ea9e2dd2}, !- Handle
  Space 108 HVAC On Infiltration,         !- Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68fbbfc9-b1b1-4ab5-ac12-03521dcebb27}, !- Handle
  Space 108 HVAC Off Infiltration,        !- Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21ee9179-fd5c-416e-a645-1d8c8be696cb}, !- Handle
  Space 107 HVAC On Infiltration,         !- Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f587eec7-9b5c-4e4d-8c0b-50647aa0b965}, !- Handle
  Space 107 HVAC Off Infiltration,        !- Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {347941da-bafb-4d40-af1c-a74f15f0546d}, !- Handle
  Space 102 HVAC On Infiltration,         !- Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2df353a-df6b-4ec0-b62d-5804bb724bac}, !- Handle
  Space 102 HVAC Off Infiltration,        !- Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab4b557b-9a0b-4bb8-8a19-dd78f6829b45}, !- Handle
  Space 106 HVAC On Infiltration,         !- Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d14ec7b6-8c3a-4f76-8167-7419c4d8a60a}, !- Handle
  Space 106 HVAC Off Infiltration,        !- Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcb53597-b057-4735-aef1-8e595a8a4bbb}, !- Handle
  Space 103 HVAC On Infiltration,         !- Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8fc0935-00c7-45ef-a1b4-14ae63f067d0}, !- Handle
  Space 103 HVAC Off Infiltration,        !- Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dd5c270-e972-4401-9c69-c06b748738c2}, !- Handle
  Space 104 HVAC On Infiltration,         !- Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {394bfc31-8ac5-468b-957e-c70639d295b6}, !- Handle
  Space 104 HVAC Off Infiltration,        !- Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {daf049a3-d54c-40fd-8fd2-5455f9f03ed5}, !- Handle
  Space 105 HVAC On Infiltration,         !- Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44226c14-fa0d-4111-a03a-4522cecd8d3b}, !- Handle
  Space 105 HVAC Off Infiltration,        !- Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de3cc0f6-83c2-49f1-bbb3-4ce7868a7c13}, !- Handle
  Space 109 HVAC On Infiltration,         !- Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28b6ec73-6de2-405d-899b-0e5ecccc8037}, !- Handle
  Space 109 HVAC Off Infiltration,        !- Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {351d1fdc-340e-43fa-82c1-fc283bb75ece}, !- Handle
  Space 110 HVAC On Infiltration,         !- Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98517576-67d7-43f5-98dc-533995b1b6a7}, !- Handle
  Space 110 HVAC Off Infiltration,        !- Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b1faf57-12ab-48ce-9ef6-9b9f5386a4bc}, !- Handle
  Space 121 HVAC On Infiltration,         !- Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43c1ae83-e2a7-42a1-b9a4-980ff21e5ebf}, !- Handle
  Space 121 HVAC Off Infiltration,        !- Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8df1161-65ed-4c10-945a-153e6aa37b81}, !- Handle
  Space 111 HVAC On Infiltration,         !- Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3464c1e5-80d3-402f-9b9d-beb266502f7c}, !- Handle
  Space 111 HVAC Off Infiltration,        !- Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d4f5033-a614-4e5e-b7f4-a3431459a12e}, !- Handle
  Space 118 HVAC On Infiltration,         !- Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7923780-ce56-4a9d-8286-3f5973fbef18}, !- Handle
  Space 118 HVAC Off Infiltration,        !- Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7067cd4e-fbd4-4416-ad99-c1440f0d9ad5}, !- Handle
  Space 112 HVAC On Infiltration,         !- Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e20d1cf0-ad02-446d-b20a-2648a94339b0}, !- Handle
  Space 112 HVAC Off Infiltration,        !- Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bb97317-28dc-4667-ab10-84f53d852879}, !- Handle
  Space 113 HVAC On Infiltration,         !- Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73a2f93e-84cc-4c73-9a79-89872e62012c}, !- Handle
  Space 113 HVAC Off Infiltration,        !- Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6460bb7a-de26-4cc0-a4c0-69e146de429e}, !- Handle
  Space 114 HVAC On Infiltration,         !- Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44f6f1c2-f6c4-4767-bde3-2b28421fc5ae}, !- Handle
  Space 114 HVAC Off Infiltration,        !- Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cf6cabd-8f13-4513-9b15-57256878dce9}, !- Handle
  Space 115 HVAC On Infiltration,         !- Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {991f85c0-0f8b-469a-91b7-316b275a77ab}, !- Handle
  Space 115 HVAC Off Infiltration,        !- Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d8c983b-5cdb-4afe-9dc9-fad6c399da77}, !- Handle
  Space 116 HVAC On Infiltration,         !- Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4cd60ff-afb1-4fcd-8a4f-933b845cd9b7}, !- Handle
  Space 116 HVAC Off Infiltration,        !- Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b11bfe6d-4103-4aba-bfa9-5cc6c76c00e1}, !- Handle
  Space 117 HVAC On Infiltration,         !- Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdc0f894-6fda-43d3-9559-02cee653e415}, !- Handle
  Space 117 HVAC Off Infiltration,        !- Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ebba255-804c-4a5e-9b94-df367fddd2c1}, !- Handle
  Space 119 HVAC On Infiltration,         !- Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e558c20-5d58-4108-b708-fcd47b219722}, !- Handle
  Space 119 HVAC Off Infiltration,        !- Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c8b707b-c9c6-4717-aa88-07693a0ffe9f}, !- Handle
  Space 120 HVAC On Infiltration,         !- Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a791ee90-87ba-4caa-87f1-669e0a8c11b4}, !- Handle
  Space 120 HVAC Off Infiltration,        !- Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fb3790f-baf8-49d8-9b66-2dfdefab6916}, !- Handle
  Space 122 HVAC On Infiltration,         !- Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space or SpaceType Name
  {6efa3a65-c446-40e6-825e-b15741fdc448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c009a88-c6c2-4d60-9689-58626af2ff53}, !- Handle
  Space 122 HVAC Off Infiltration,        !- Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space or SpaceType Name
  {739c82f8-aa60-47de-bc97-a4274aa818a7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000247969303842956,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

